!-Generator IDFEditor 1.53
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    23.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Jttestensgatan 3_19,     !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    1;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Site 1,                  !- Name
    0,                       !- Latitude {deg}
    0,                       !- Longitude {deg}
    0,                       !- Time Zone {hr}
    0;                       !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Gothenburg-Landvetter.AP Cooling Design Day 0.4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    26.5,                    !- Maximum Dry-Bulb Temperature {C}
    7.9,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99414,                   !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    119,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Gothenburg-Landvetter.AP Heating Design Day 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -12.6,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -12.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99414.3554795,           !- Barometric Pressure {Pa}
    3.2,                     !- Wind Speed {m/s}
    30,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    CorrelationFromWeatherFile;  !- Calculation Method


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Activity Level,          !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Flr1_Jttestensgatan_3_19_Floor2_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -273.15,                 !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Jttestensgatan_3_19_Floor1_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Jttestensgatan_3_19_Floor2_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Jttestensgatan_3_19_Floor4_Room1 Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature 1,           !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Lighting Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.17092,                 !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.26212,                 !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.41944,                 !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4544,                  !- Value Until Time 4
    08:00,                   !- Time 5 {hh:mm}
    0.41868,                 !- Value Until Time 5
    09:00,                   !- Time 6 {hh:mm}
    0.37072,                 !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.33044,                 !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.39656,                 !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.57364,                 !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.58816,                 !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.75004,                 !- Value Until Time 11
    20:00,                   !- Time 12 {hh:mm}
    0.86936,                 !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.88,                    !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.64592,                 !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.41184,                 !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.2416;                  !- Value Until Time 16

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Lighting Schedule_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.17092,                 !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.26212,                 !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.41944,                 !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4544,                  !- Value Until Time 4
    08:00,                   !- Time 5 {hh:mm}
    0.41868,                 !- Value Until Time 5
    09:00,                   !- Time 6 {hh:mm}
    0.37072,                 !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.33044,                 !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.39656,                 !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.57364,                 !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.58816,                 !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.75004,                 !- Value Until Time 11
    20:00,                   !- Time 12 {hh:mm}
    0.86936,                 !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.88,                    !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.64592,                 !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.41184,                 !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.2416;                  !- Value Until Time 16

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Lighting Schedule_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.17092,                 !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.26212,                 !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.41944,                 !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4544,                  !- Value Until Time 4
    08:00,                   !- Time 5 {hh:mm}
    0.41868,                 !- Value Until Time 5
    09:00,                   !- Time 6 {hh:mm}
    0.37072,                 !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.33044,                 !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.39656,                 !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.57364,                 !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.58816,                 !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.75004,                 !- Value Until Time 11
    20:00,                   !- Time 12 {hh:mm}
    0.86936,                 !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.88,                    !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.64592,                 !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.41184,                 !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.2416;                  !- Value Until Time 16

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Lighting Schedule_Hol 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.17092,                 !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.26212,                 !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.41944,                 !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4544,                  !- Value Until Time 4
    08:00,                   !- Time 5 {hh:mm}
    0.41868,                 !- Value Until Time 5
    09:00,                   !- Time 6 {hh:mm}
    0.37072,                 !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.33044,                 !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.39656,                 !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.57364,                 !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.58816,                 !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.75004,                 !- Value Until Time 11
    20:00,                   !- Time 12 {hh:mm}
    0.86936,                 !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.88,                    !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.64592,                 !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.41184,                 !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.2416;                  !- Value Until Time 16

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_People_Occ Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.863636363636364,       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.734090909090909,       !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.349090909090909,       !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.228181818181818,       !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.240454545454545,       !- Value Until Time 5
    13:00,                   !- Time 6 {hh:mm}
    0.215909090909091,       !- Value Until Time 6
    16:00,                   !- Time 7 {hh:mm}
    0.240454545454545,       !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.271363636363636,       !- Value Until Time 8
    18:00,                   !- Time 9 {hh:mm}
    0.449090909090909,       !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.751363636363636,       !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0.863636363636364;       !- Value Until Time 11

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_People_Occ Schedule_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.870454545454545,       !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.473181818181818,       !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.352272727272727,       !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.395454545454545,       !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.585454545454545,       !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.887727272727273,       !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    1;                       !- Value Until Time 8

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_People_Occ Schedule_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.863636363636364,       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.734090909090909,       !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.336818181818182,       !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.215909090909091,       !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.259090909090909,       !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.449090909090909,       !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.751363636363636,       !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.863636363636364;       !- Value Until Time 8

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_People_Occ Schedule_Hol 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.863636363636364,       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.734090909090909,       !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.349090909090909,       !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.228181818181818,       !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.240454545454545,       !- Value Until Time 5
    13:00,                   !- Time 6 {hh:mm}
    0.215909090909091,       !- Value Until Time 6
    16:00,                   !- Time 7 {hh:mm}
    0.240454545454545,       !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.271363636363636,       !- Value Until Time 8
    18:00,                   !- Time 9 {hh:mm}
    0.449090909090909,       !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.751363636363636,       !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0.863636363636364;       !- Value Until Time 11

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_People_Act Schedule_Sunday,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_People_Act Schedule_SmrDsn 1,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_People_Act Schedule_WntrDsn 1,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_People_Act Schedule_Hol 1,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Gas Equipment Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Gas Equipment Schedule_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Gas Equipment Schedule_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Gas Equipment Schedule_Hol 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp_Day Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp_Day Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    100;                     !- Value Until Time 1

Schedule:Day:Interval,
    Always On_Day Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Gas Equipment Schedule_Hol,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Gas Equipment Schedule_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Gas Equipment Schedule_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Lighting Schedule_Hol,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.17092,                 !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.26212,                 !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.41944,                 !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4544,                  !- Value Until Time 4
    08:00,                   !- Time 5 {hh:mm}
    0.41868,                 !- Value Until Time 5
    09:00,                   !- Time 6 {hh:mm}
    0.37072,                 !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.33044,                 !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.39656,                 !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.57364,                 !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.58816,                 !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.75004,                 !- Value Until Time 11
    20:00,                   !- Time 12 {hh:mm}
    0.86936,                 !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.88,                    !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.64592,                 !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.41184,                 !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.2416;                  !- Value Until Time 16

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Lighting Schedule_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.17092,                 !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.26212,                 !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.41944,                 !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4544,                  !- Value Until Time 4
    08:00,                   !- Time 5 {hh:mm}
    0.41868,                 !- Value Until Time 5
    09:00,                   !- Time 6 {hh:mm}
    0.37072,                 !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.33044,                 !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.39656,                 !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.57364,                 !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.58816,                 !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.75004,                 !- Value Until Time 11
    20:00,                   !- Time 12 {hh:mm}
    0.86936,                 !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.88,                    !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.64592,                 !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.41184,                 !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.2416;                  !- Value Until Time 16

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Lighting Schedule_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.17092,                 !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.26212,                 !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.41944,                 !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4544,                  !- Value Until Time 4
    08:00,                   !- Time 5 {hh:mm}
    0.41868,                 !- Value Until Time 5
    09:00,                   !- Time 6 {hh:mm}
    0.37072,                 !- Value Until Time 6
    15:00,                   !- Time 7 {hh:mm}
    0.33044,                 !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.39656,                 !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.57364,                 !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.58816,                 !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.75004,                 !- Value Until Time 11
    20:00,                   !- Time 12 {hh:mm}
    0.86936,                 !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.88,                    !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.64592,                 !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.41184,                 !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.2416;                  !- Value Until Time 16

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_People_Act Schedule_Hol,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_People_Act Schedule_SmrDsn,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_People_Act Schedule_WntrDsn,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_People_Occ Schedule_Hol,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.863636363636364,       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.734090909090909,       !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.349090909090909,       !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.228181818181818,       !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    0.240454545454545,       !- Value Until Time 5
    13:00,                   !- Time 6 {hh:mm}
    0.215909090909091,       !- Value Until Time 6
    16:00,                   !- Time 7 {hh:mm}
    0.240454545454545,       !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.271363636363636,       !- Value Until Time 8
    18:00,                   !- Time 9 {hh:mm}
    0.449090909090909,       !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.751363636363636,       !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0.863636363636364;       !- Value Until Time 11

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_People_Occ Schedule_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.870454545454545,       !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.473181818181818,       !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.352272727272727,       !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.395454545454545,       !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.585454545454545,       !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.887727272727273,       !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    1;                       !- Value Until Time 8

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_People_Occ Schedule_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.863636363636364,       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.734090909090909,       !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.336818181818182,       !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.215909090909091,       !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.259090909090909,       !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.449090909090909,       !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.751363636363636,       !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.863636363636364;       !- Value Until Time 8

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Service Hot Water Schedule_Hol,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0690909090909091,      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0345454545454545,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00863636363636364,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0345454545454545,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.233181818181818,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.811818181818182,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.863636363636364,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.965454545454545,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.861818181818182,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.792727272727273,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.663181818181818,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.594090909090909,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.542272727272727,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.490454545454545,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.542272727272727,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.475,                   !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.630454545454545,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.742727272727273,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.708181818181818,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.647727272727273,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.526818181818182,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.457727272727273,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.250454545454545;       !- Value Until Time 23

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Service Hot Water Schedule_Hol 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0690909090909091,      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0345454545454545,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00863636363636364,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0345454545454545,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.233181818181818,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.811818181818182,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.863636363636364,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.965454545454545,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.861818181818182,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.792727272727273,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.663181818181818,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.594090909090909,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.542272727272727,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.490454545454545,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.542272727272727,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.475,                   !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.630454545454545,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.742727272727273,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.708181818181818,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.647727272727273,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.526818181818182,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.457727272727273,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.250454545454545;       !- Value Until Time 23

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Service Hot Water Schedule_SmrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0690909090909091,      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0345454545454545,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00863636363636364,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0345454545454545,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.233181818181818,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.811818181818182,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.863636363636364,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.965454545454545,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.861818181818182,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.792727272727273,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.663181818181818,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.594090909090909,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.542272727272727,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.490454545454545,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.542272727272727,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.475,                   !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.630454545454545,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.742727272727273,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.708181818181818,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.647727272727273,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.526818181818182,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.457727272727273,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.250454545454545;       !- Value Until Time 23

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Service Hot Water Schedule_SmrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0690909090909091,      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0345454545454545,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00863636363636364,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0345454545454545,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.233181818181818,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.811818181818182,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.863636363636364,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.965454545454545,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.861818181818182,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.792727272727273,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.663181818181818,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.594090909090909,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.542272727272727,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.490454545454545,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.542272727272727,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.475,                   !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.630454545454545,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.742727272727273,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.708181818181818,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.647727272727273,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.526818181818182,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.457727272727273,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.250454545454545;       !- Value Until Time 23

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Service Hot Water Schedule_Sunday,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0690909090909091,      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0345454545454545,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00863636363636364,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0345454545454545,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.233181818181818,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.811818181818182,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.863636363636364,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.965454545454545,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.861818181818182,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.792727272727273,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.663181818181818,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.594090909090909,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.542272727272727,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.490454545454545,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.542272727272727,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.475,                   !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.630454545454545,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.742727272727273,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.708181818181818,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.647727272727273,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.526818181818182,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.457727272727273,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.250454545454545;       !- Value Until Time 23

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Service Hot Water Schedule_WntrDsn,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0690909090909091,      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0345454545454545,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00863636363636364,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0345454545454545,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.233181818181818,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.811818181818182,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.863636363636364,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.965454545454545,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.861818181818182,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.792727272727273,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.663181818181818,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.594090909090909,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.542272727272727,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.490454545454545,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.542272727272727,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.475,                   !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.630454545454545,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.742727272727273,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.708181818181818,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.647727272727273,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.526818181818182,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.457727272727273,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.250454545454545;       !- Value Until Time 23

Schedule:Day:Interval,
    residential: Laundry rooms & corridors_Service Hot Water Schedule_WntrDsn 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.0690909090909091,      !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.0345454545454545,      !- Value Until Time 2
    04:00,                   !- Time 3 {hh:mm}
    0.00863636363636364,     !- Value Until Time 3
    05:00,                   !- Time 4 {hh:mm}
    0.0345454545454545,      !- Value Until Time 4
    06:00,                   !- Time 5 {hh:mm}
    0.233181818181818,       !- Value Until Time 5
    07:00,                   !- Time 6 {hh:mm}
    0.811818181818182,       !- Value Until Time 6
    08:00,                   !- Time 7 {hh:mm}
    0.863636363636364,       !- Value Until Time 7
    09:00,                   !- Time 8 {hh:mm}
    0.965454545454545,       !- Value Until Time 8
    10:00,                   !- Time 9 {hh:mm}
    0.861818181818182,       !- Value Until Time 9
    11:00,                   !- Time 10 {hh:mm}
    0.792727272727273,       !- Value Until Time 10
    12:00,                   !- Time 11 {hh:mm}
    0.663181818181818,       !- Value Until Time 11
    13:00,                   !- Time 12 {hh:mm}
    0.594090909090909,       !- Value Until Time 12
    14:00,                   !- Time 13 {hh:mm}
    0.542272727272727,       !- Value Until Time 13
    15:00,                   !- Time 14 {hh:mm}
    0.490454545454545,       !- Value Until Time 14
    16:00,                   !- Time 15 {hh:mm}
    0.542272727272727,       !- Value Until Time 15
    17:00,                   !- Time 16 {hh:mm}
    0.475,                   !- Value Until Time 16
    18:00,                   !- Time 17 {hh:mm}
    0.630454545454545,       !- Value Until Time 17
    19:00,                   !- Time 18 {hh:mm}
    0.742727272727273,       !- Value Until Time 18
    20:00,                   !- Time 19 {hh:mm}
    0.708181818181818,       !- Value Until Time 19
    21:00,                   !- Time 20 {hh:mm}
    0.647727272727273,       !- Value Until Time 20
    22:00,                   !- Time 21 {hh:mm}
    0.526818181818182,       !- Value Until Time 21
    23:00,                   !- Time 22 {hh:mm}
    0.457727272727273,       !- Value Until Time 22
    24:00,                   !- Time 23 {hh:mm}
    0.250454545454545;       !- Value Until Time 23

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    45;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    Temperature 1,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    residential: Laundry rooms & corridors_Lighting Schedule Week Rule - Jan1-Dec31,  !- Name
    residential: Laundry rooms & corridors_Lighting Schedule_Sunday,  !- Sunday Schedule:Day Name
    residential: Laundry rooms & corridors_Lighting Schedule_Sunday,  !- Monday Schedule:Day Name
    residential: Laundry rooms & corridors_Lighting Schedule_Sunday,  !- Tuesday Schedule:Day Name
    residential: Laundry rooms & corridors_Lighting Schedule_Sunday,  !- Wednesday Schedule:Day Name
    residential: Laundry rooms & corridors_Lighting Schedule_Sunday,  !- Thursday Schedule:Day Name
    residential: Laundry rooms & corridors_Lighting Schedule_Sunday,  !- Friday Schedule:Day Name
    residential: Laundry rooms & corridors_Lighting Schedule_Sunday,  !- Saturday Schedule:Day Name
    residential: Laundry rooms & corridors_Lighting Schedule_Hol 1,  !- Holiday Schedule:Day Name
    residential: Laundry rooms & corridors_Lighting Schedule_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    residential: Laundry rooms & corridors_Lighting Schedule_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    residential: Laundry rooms & corridors_Lighting Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    residential: Laundry rooms & corridors_Lighting Schedule_Sunday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    residential: Laundry rooms & corridors_People_Occ Schedule Week Rule - Jan1-Dec31,  !- Name
    residential: Laundry rooms & corridors_People_Occ Schedule_Sunday,  !- Sunday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Occ Schedule_Sunday,  !- Monday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Occ Schedule_Sunday,  !- Tuesday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Occ Schedule_Sunday,  !- Wednesday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Occ Schedule_Sunday,  !- Thursday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Occ Schedule_Sunday,  !- Friday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Occ Schedule_Sunday,  !- Saturday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Occ Schedule_Hol 1,  !- Holiday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Occ Schedule_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    residential: Laundry rooms & corridors_People_Occ Schedule_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    residential: Laundry rooms & corridors_People_Occ Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    residential: Laundry rooms & corridors_People_Occ Schedule_Sunday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    residential: Laundry rooms & corridors_People_Act Schedule Week Rule - Jan1-Dec31,  !- Name
    residential: Laundry rooms & corridors_People_Act Schedule_Sunday,  !- Sunday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Act Schedule_Sunday,  !- Monday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Act Schedule_Sunday,  !- Tuesday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Act Schedule_Sunday,  !- Wednesday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Act Schedule_Sunday,  !- Thursday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Act Schedule_Sunday,  !- Friday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Act Schedule_Sunday,  !- Saturday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Act Schedule_Hol 1,  !- Holiday Schedule:Day Name
    residential: Laundry rooms & corridors_People_Act Schedule_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    residential: Laundry rooms & corridors_People_Act Schedule_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    residential: Laundry rooms & corridors_People_Act Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    residential: Laundry rooms & corridors_People_Act Schedule_Sunday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    residential: Laundry rooms & corridors_Gas Equipment Schedule Week Rule - Jan1-Dec31,  !- Name
    residential: Laundry rooms & corridors_Gas Equipment Schedule_Sunday,  !- Sunday Schedule:Day Name
    residential: Laundry rooms & corridors_Gas Equipment Schedule_Sunday,  !- Monday Schedule:Day Name
    residential: Laundry rooms & corridors_Gas Equipment Schedule_Sunday,  !- Tuesday Schedule:Day Name
    residential: Laundry rooms & corridors_Gas Equipment Schedule_Sunday,  !- Wednesday Schedule:Day Name
    residential: Laundry rooms & corridors_Gas Equipment Schedule_Sunday,  !- Thursday Schedule:Day Name
    residential: Laundry rooms & corridors_Gas Equipment Schedule_Sunday,  !- Friday Schedule:Day Name
    residential: Laundry rooms & corridors_Gas Equipment Schedule_Sunday,  !- Saturday Schedule:Day Name
    residential: Laundry rooms & corridors_Gas Equipment Schedule_Hol 1,  !- Holiday Schedule:Day Name
    residential: Laundry rooms & corridors_Gas Equipment Schedule_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    residential: Laundry rooms & corridors_Gas Equipment Schedule_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    residential: Laundry rooms & corridors_Gas Equipment Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    residential: Laundry rooms & corridors_Gas Equipment Schedule_Sunday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp Week Rule - Jan1-Dec31,  !- Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp_Day Schedule,  !- Sunday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp_Day Schedule,  !- Monday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp_Day Schedule,  !- Tuesday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp_Day Schedule,  !- Wednesday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp_Day Schedule,  !- Thursday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp_Day Schedule,  !- Friday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp_Day Schedule,  !- Saturday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp_Day Schedule,  !- Holiday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp_Day Schedule,  !- SummerDesignDay Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp_Day Schedule,  !- WinterDesignDay Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp_Day Schedule,  !- CustomDay1 Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp_Day Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp Week Rule - Jan1-Dec31,  !- Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp_Day Schedule,  !- Sunday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp_Day Schedule,  !- Monday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp_Day Schedule,  !- Tuesday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp_Day Schedule,  !- Wednesday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp_Day Schedule,  !- Thursday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp_Day Schedule,  !- Friday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp_Day Schedule,  !- Saturday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp_Day Schedule,  !- Holiday Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp_Day Schedule,  !- SummerDesignDay Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp_Day Schedule,  !- WinterDesignDay Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp_Day Schedule,  !- CustomDay1 Schedule:Day Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp_Day Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 3,          !- Sunday Schedule:Day Name
    Schedule Day 3,          !- Monday Schedule:Day Name
    Schedule Day 3,          !- Tuesday Schedule:Day Name
    Schedule Day 3,          !- Wednesday Schedule:Day Name
    Schedule Day 3,          !- Thursday Schedule:Day Name
    Schedule Day 3,          !- Friday Schedule:Day Name
    Schedule Day 3,          !- Saturday Schedule:Day Name
    Schedule Day 3,          !- Holiday Schedule:Day Name
    Schedule Day 3,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 3,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 3,          !- CustomDay1 Schedule:Day Name
    Schedule Day 3;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 2,          !- Holiday Schedule:Day Name
    Schedule Day 2,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 2,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,          !- CustomDay1 Schedule:Day Name
    Schedule Day 2;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    22C Ambient Condition Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 7,          !- Sunday Schedule:Day Name
    Schedule Day 7,          !- Monday Schedule:Day Name
    Schedule Day 7,          !- Tuesday Schedule:Day Name
    Schedule Day 7,          !- Wednesday Schedule:Day Name
    Schedule Day 7,          !- Thursday Schedule:Day Name
    Schedule Day 7,          !- Friday Schedule:Day Name
    Schedule Day 7,          !- Saturday Schedule:Day Name
    Schedule Day 7,          !- Holiday Schedule:Day Name
    Schedule Day 7,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 7,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 7,          !- CustomDay1 Schedule:Day Name
    Schedule Day 7;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    45.0C Hot Water Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    60C Hot Water Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 4,          !- Sunday Schedule:Day Name
    Schedule Day 4,          !- Monday Schedule:Day Name
    Schedule Day 4,          !- Tuesday Schedule:Day Name
    Schedule Day 4,          !- Wednesday Schedule:Day Name
    Schedule Day 4,          !- Thursday Schedule:Day Name
    Schedule Day 4,          !- Friday Schedule:Day Name
    Schedule Day 4,          !- Saturday Schedule:Day Name
    Schedule Day 4,          !- Holiday Schedule:Day Name
    Schedule Day 4,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 4,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 4,          !- CustomDay1 Schedule:Day Name
    Schedule Day 4;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,  !- Name
    Always On_Day Schedule,  !- Sunday Schedule:Day Name
    Always On_Day Schedule,  !- Monday Schedule:Day Name
    Always On_Day Schedule,  !- Tuesday Schedule:Day Name
    Always On_Day Schedule,  !- Wednesday Schedule:Day Name
    Always On_Day Schedule,  !- Thursday Schedule:Day Name
    Always On_Day Schedule,  !- Friday Schedule:Day Name
    Always On_Day Schedule,  !- Saturday Schedule:Day Name
    Always On_Day Schedule,  !- Holiday Schedule:Day Name
    Always On_Day Schedule,  !- SummerDesignDay Schedule:Day Name
    Always On_Day Schedule,  !- WinterDesignDay Schedule:Day Name
    Always On_Day Schedule,  !- CustomDay1 Schedule:Day Name
    Always On_Day Schedule;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    residential: Laundry rooms & corridors_Service Hot Water Schedule Week Rule - Jan1-Dec31,  !- Name
    residential: Laundry rooms & corridors_Service Hot Water Schedule_Sunday,  !- Sunday Schedule:Day Name
    residential: Laundry rooms & corridors_Service Hot Water Schedule_Sunday,  !- Monday Schedule:Day Name
    residential: Laundry rooms & corridors_Service Hot Water Schedule_Sunday,  !- Tuesday Schedule:Day Name
    residential: Laundry rooms & corridors_Service Hot Water Schedule_Sunday,  !- Wednesday Schedule:Day Name
    residential: Laundry rooms & corridors_Service Hot Water Schedule_Sunday,  !- Thursday Schedule:Day Name
    residential: Laundry rooms & corridors_Service Hot Water Schedule_Sunday,  !- Friday Schedule:Day Name
    residential: Laundry rooms & corridors_Service Hot Water Schedule_Sunday,  !- Saturday Schedule:Day Name
    residential: Laundry rooms & corridors_Service Hot Water Schedule_Hol 1,  !- Holiday Schedule:Day Name
    residential: Laundry rooms & corridors_Service Hot Water Schedule_SmrDsn 1,  !- SummerDesignDay Schedule:Day Name
    residential: Laundry rooms & corridors_Service Hot Water Schedule_WntrDsn 1,  !- WinterDesignDay Schedule:Day Name
    residential: Laundry rooms & corridors_Service Hot Water Schedule_Sunday,  !- CustomDay1 Schedule:Day Name
    residential: Laundry rooms & corridors_Service Hot Water Schedule_Sunday;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 5,          !- Sunday Schedule:Day Name
    Schedule Day 5,          !- Monday Schedule:Day Name
    Schedule Day 5,          !- Tuesday Schedule:Day Name
    Schedule Day 5,          !- Wednesday Schedule:Day Name
    Schedule Day 5,          !- Thursday Schedule:Day Name
    Schedule Day 5,          !- Friday Schedule:Day Name
    Schedule Day 5,          !- Saturday Schedule:Day Name
    Schedule Day 5,          !- Holiday Schedule:Day Name
    Schedule Day 5,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 5,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 5,          !- CustomDay1 Schedule:Day Name
    Schedule Day 5;          !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 6,          !- Sunday Schedule:Day Name
    Schedule Day 6,          !- Monday Schedule:Day Name
    Schedule Day 6,          !- Tuesday Schedule:Day Name
    Schedule Day 6,          !- Wednesday Schedule:Day Name
    Schedule Day 6,          !- Thursday Schedule:Day Name
    Schedule Day 6,          !- Friday Schedule:Day Name
    Schedule Day 6,          !- Saturday Schedule:Day Name
    Schedule Day 6,          !- Holiday Schedule:Day Name
    Schedule Day 6,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 6,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 6,          !- CustomDay1 Schedule:Day Name
    Schedule Day 6;          !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    residential: Laundry rooms & corridors_Lighting Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    residential: Laundry rooms & corridors_Lighting Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    residential: Laundry rooms & corridors_People_Occ Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    residential: Laundry rooms & corridors_People_Occ Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    residential: Laundry rooms & corridors_People_Act Schedule,  !- Name
    Activity Level,          !- Schedule Type Limits Name
    residential: Laundry rooms & corridors_People_Act Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    residential: Laundry rooms & corridors_Gas Equipment Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    residential: Laundry rooms & corridors_Gas Equipment Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    0.05 Hot Water Latent Fraction,  !- Name
    ,                        !- Schedule Type Limits Name
    0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    0.2 Hot Water Sensible Fraction,  !- Name
    ,                        !- Schedule Type Limits Name
    0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    22C Ambient Condition,   !- Name
    Temperature 1,           !- Schedule Type Limits Name
    22C Ambient Condition Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    45.0C Hot Water,         !- Name
    Temperature 1,           !- Schedule Type Limits Name
    45.0C Hot Water Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    60C Hot Water,           !- Name
    Temperature 1,           !- Schedule Type Limits Name
    60C Hot Water Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Always On,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    residential: Laundry rooms & corridors_Service Hot Water Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    residential: Laundry rooms & corridors_Service Hot Water Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature 1,           !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature 1,           !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Flr1_Jttestensgatan_3_19_Floor2_Room1 Thermostat Schedule,  !- Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Jttestensgatan_3_19_Floor1_Room1 Thermostat Schedule,  !- Name
    Jttestensgatan_3_19_Floor1_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Jttestensgatan_3_19_Floor2_Room1 Thermostat Schedule,  !- Name
    Jttestensgatan_3_19_Floor2_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Jttestensgatan_3_19_Floor4_Room1 Thermostat Schedule,  !- Name
    Jttestensgatan_3_19_Floor4_Room1 Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    OnOff,                   !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    ,                        !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    ,                        !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.30845517442043,        !- Conductivity {W/m-K}
    2322.00530922738,        !- Density {kg/m3}
    831.463539724167,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.32511322999199,        !- Conductivity {W/m-K}
    1842.00421171268,        !- Density {kg/m3}
    911.411957005339,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Dry Dust,                !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    1026,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Dry Sand,                !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.33,                    !- Conductivity {W/m-K}
    1555,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.85,                    !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2497187436178,        !- Conductivity {W/m-K}
    7824.01788948971,        !- Density {kg/m3}
    499.677608007314,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic 25mm Insulation, !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic 25mm Wood,       !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Generic 50mm Insulation, !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic Acoustic Tile,   !- Name
    MediumSmooth,            !- Roughness
    0.02,                    !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.2,                     !- Solar Absorptance
    0.2;                     !- Visible Absorptance

Material,
    Generic Brick,           !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Generic Ceiling Air Gap, !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.556,                   !- Conductivity {W/m-K}
    1.28,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Generic Gypsum Board,    !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Generic HW Concrete,     !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    Generic LW Concrete,     !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    Generic Painted Metal,   !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    45,                      !- Conductivity {W/m-K}
    7690,                    !- Density {kg/m3}
    410,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Generic Roof Membrane,   !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Generic Wall Air Gap,    !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.667,                   !- Conductivity {W/m-K}
    1.28,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.94869592645881,        !- Conductivity {W/m-K}
    2240.0051217353,         !- Density {kg/m3}
    899.419694413163,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    Material 1,              !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.1,                     !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    Material 2,              !- Name
    Smooth,                  !- Roughness
    0.1,                     !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.1,                     !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    Wall Insulation [31],    !- Name
    MediumRough,             !- Roughness
    0.0337000000000001,      !- Thickness {m}
    0.043171109755395,       !- Conductivity {W/m-K}
    91.0002080704965,        !- Density {kg/m3}
    836.460315804243,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Typical Carpet Pad,      !- Name
    VeryRough,               !- Roughness
    0.2164799871521,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation,      !- Name
    MediumSmooth,            !- Roughness
    0.028222222242667,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation-R1,   !- Name
    MediumSmooth,            !- Roughness
    0.176110183809885,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation-R2,   !- Name
    MediumSmooth,            !- Roughness
    0.35222036761977,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Name
    2.3,                     !- U-Factor {W/m2-K}
    0.4959,                  !- Solar Heat Gain Coefficient
    0.53;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    U 1.17 SHGC 0.49 Simple Glazing,  !- Name
    6.64326,                 !- U-Factor {W/m2-K}
    0.49,                    !- Solar Heat Gain Coefficient
    0.38;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    BLUE 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.48,                    !- Solar Transmittance at Normal Incidence
    0.05,                    !- Front Side Solar Reflectance at Normal Incidence
    0.05,                    !- Back Side Solar Reflectance at Normal Incidence
    0.57,                    !- Visible Transmittance at Normal Incidence
    0.06,                    !- Front Side Visible Reflectance at Normal Incidence
    0.06,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.899398119904063,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.899398119904063,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Generic Clear Glass,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.77,                    !- Solar Transmittance at Normal Incidence
    0.07,                    !- Front Side Solar Reflectance at Normal Incidence
    0.07,                    !- Back Side Solar Reflectance at Normal Incidence
    0.88,                    !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    Generic Low-e Glass,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.45,                    !- Solar Transmittance at Normal Incidence
    0.36,                    !- Front Side Solar Reflectance at Normal Incidence
    0.36,                    !- Back Side Solar Reflectance at Normal Incidence
    0.71,                    !- Visible Transmittance at Normal Incidence
    0.21,                    !- Front Side Visible Reflectance at Normal Incidence
    0.21,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.047,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.899398119904063,       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
    Generic Window Air Gap,  !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
    Generic Window Argon Gap,!- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    ceiling,                 !- Name
    M15 200mm heavyweight concrete,  !- Outside Layer
    Generic 50mm Insulation, !- Layer 2
    Generic LW Concrete,     !- Layer 3
    Dry Sand,                !- Layer 4
    Generic 25mm Wood;       !- Layer 5

Construction,
    external roof,           !- Name
    Generic 50mm Insulation, !- Outside Layer
    Dry Dust,                !- Layer 2
    M15 200mm heavyweight concrete;  !- Layer 3

Construction,
    External wall,           !- Name
    Generic Brick,           !- Outside Layer
    Generic Wall Air Gap,    !- Layer 2
    Wall Insulation [31],    !- Layer 3
    M15 200mm heavyweight concrete;  !- Layer 4

Construction,
    Floor Slab,              !- Name
    Generic 25mm Wood,       !- Outside Layer
    Dry Sand,                !- Layer 2
    Generic LW Concrete,     !- Layer 3
    Generic 50mm Insulation, !- Layer 4
    M15 200mm heavyweight concrete;  !- Layer 5

Construction,
    Generic Context,         !- Name
    Material 2;              !- Outside Layer

Construction,
    Generic Double Pane,     !- Name
    Generic Low-e Glass,     !- Outside Layer
    Generic Window Air Gap,  !- Layer 2
    Generic Clear Glass;     !- Layer 3

Construction,
    Generic Exposed Floor,   !- Name
    Generic Painted Metal,   !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic 50mm Insulation, !- Layer 3
    Generic LW Concrete;     !- Layer 4

Construction,
    Generic Exterior Door,   !- Name
    Generic Painted Metal,   !- Outside Layer
    Generic 25mm Insulation, !- Layer 2
    Generic Painted Metal;   !- Layer 3

Construction,
    Generic Exterior Wall,   !- Name
    Generic Brick,           !- Outside Layer
    Generic LW Concrete,     !- Layer 2
    Generic 50mm Insulation, !- Layer 3
    Generic Wall Air Gap,    !- Layer 4
    Generic Gypsum Board;    !- Layer 5

Construction,
    Generic Ground Slab,     !- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete;     !- Layer 2

Construction,
    Generic Interior Ceiling,!- Name
    Generic LW Concrete,     !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic Acoustic Tile;   !- Layer 3

Construction,
    Generic Interior Door,   !- Name
    Generic 25mm Wood;       !- Outside Layer

Construction,
    Generic Interior Floor,  !- Name
    Generic Acoustic Tile,   !- Outside Layer
    Generic Ceiling Air Gap, !- Layer 2
    Generic LW Concrete;     !- Layer 3

Construction,
    Generic Interior Wall,   !- Name
    Generic Gypsum Board,    !- Outside Layer
    Generic Wall Air Gap,    !- Layer 2
    Generic Gypsum Board;    !- Layer 3

Construction,
    Generic Roof,            !- Name
    Generic Roof Membrane,   !- Outside Layer
    Generic 50mm Insulation, !- Layer 2
    Generic LW Concrete,     !- Layer 3
    Generic Ceiling Air Gap, !- Layer 4
    Generic Acoustic Tile;   !- Layer 5

Construction,
    Generic Shade,           !- Name
    Material 1;              !- Outside Layer

Construction,
    Generic Single Pane,     !- Name
    Generic Clear Glass;     !- Outside Layer

Construction,
    Generic Underground Roof,!- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete,     !- Layer 2
    Generic Ceiling Air Gap, !- Layer 3
    Generic Acoustic Tile;   !- Layer 4

Construction,
    Generic Underground Wall,!- Name
    Generic 50mm Insulation, !- Outside Layer
    Generic HW Concrete,     !- Layer 2
    Generic Wall Air Gap,    !- Layer 3
    Generic Gypsum Board;    !- Layer 4

Construction,
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Name
    RISN-TG013-2012_200_U2.30_SHGC0.4959;  !- Outside Layer

Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    Typical Insulation,      !- Outside Layer
    8 in. Concrete Block Basement Wall;  !- Layer 2

Construction,
    Typical Insulated Carpeted 6in Slab Floor,  !- Name
    Typical Insulation,      !- Outside Layer
    6 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    Typical Insulated Metal Door-R2,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation-R2;   !- Layer 2

Construction,
    Typical Overhead Door-R1,!- Name
    Typical Insulation-R1;   !- Outside Layer

Construction,
    U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air,  !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    U 1.17 SHGC 0.49 Simple Glazing Skylight,  !- Name
    U 1.17 SHGC 0.49 Simple Glazing;  !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

Construction:AirBoundary,
    Generic Air Boundary,    !- Name
    None,                    !- Air Exchange Method
    0,                       !- Simple Mixing Air Changes per Hour {1/hr}
    ;                        !- Simple Mixing Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: SPACE ===========

Space,
    Flr1_Jttestensgatan_3_19_Floor2_Room1_Space,  !- Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ResidentialScheduleNoGas;!- Space Type

Space,
    Jttestensgatan_3_19_Floor1_Room1_Space,  !- Name
    Jttestensgatan_3_19_Floor1_Room1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ResidentialScheduleNoGas;!- Space Type

Space,
    Jttestensgatan_3_19_Floor2_Room1_Space,  !- Name
    Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ResidentialScheduleNoGas;!- Space Type

Space,
    Jttestensgatan_3_19_Floor4_Room1_Space,  !- Name
    Jttestensgatan_3_19_Floor4_Room1,  !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ResidentialScheduleNoGas;!- Space Type


!-   ===========  ALL OBJECTS IN CLASS: SPACELIST ===========

SpaceList,
    ResidentialScheduleNoGas,!- Name
    Jttestensgatan_3_19_Floor1_Room1_Space,  !- Space 1 Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space 2 Name
    Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space 3 Name
    Jttestensgatan_3_19_Floor4_Room1_Space;  !- Space 4 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Flr1_Jttestensgatan_3_19_Floor2_Room1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.6,                     !- Ceiling Height {m}
    1642.16313237502,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Jttestensgatan_3_19_Floor1_Room1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.60005832298734,        !- Ceiling Height {m}
    1642.16313237503,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Jttestensgatan_3_19_Floor2_Room1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    2.6,                     !- Ceiling Height {m}
    1642.16313237503,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Jttestensgatan_3_19_Floor4_Room1,  !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    4.94712275495592,        !- Ceiling Height {m}
    2636.02639467192,        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Floor Slab,              !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    639.904925462221,        !- Vertex 1 X-coordinate {m}
    620.832561760956,        !- Vertex 1 Y-coordinate {m}
    5.1999999968778,         !- Vertex 1 Z-coordinate {m}
    642.747118808639,        !- Vertex 2 X-coordinate {m}
    609.640356916352,        !- Vertex 2 Y-coordinate {m}
    5.1999999968778,         !- Vertex 2 Z-coordinate {m}
    589.733590503199,        !- Vertex 3 X-coordinate {m}
    596.177889108456,        !- Vertex 3 Y-coordinate {m}
    5.1999999968778,         !- Vertex 3 Z-coordinate {m}
    586.891397156782,        !- Vertex 4 X-coordinate {m}
    607.370093953059,        !- Vertex 4 Y-coordinate {m}
    5.1999999968778;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    642.747118808639,        !- Vertex 1 X-coordinate {m}
    609.640356916352,        !- Vertex 1 Y-coordinate {m}
    7.7999999968778,         !- Vertex 1 Z-coordinate {m}
    642.747118808639,        !- Vertex 2 X-coordinate {m}
    609.640356916352,        !- Vertex 2 Y-coordinate {m}
    5.1999999968778,         !- Vertex 2 Z-coordinate {m}
    639.904925462221,        !- Vertex 3 X-coordinate {m}
    620.832561760956,        !- Vertex 3 Y-coordinate {m}
    5.1999999968778,         !- Vertex 3 Z-coordinate {m}
    639.904925462221,        !- Vertex 4 X-coordinate {m}
    620.832561760956,        !- Vertex 4 Y-coordinate {m}
    7.7999999968778;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    639.904925462221,        !- Vertex 1 X-coordinate {m}
    620.832561760956,        !- Vertex 1 Y-coordinate {m}
    7.7999999968778,         !- Vertex 1 Z-coordinate {m}
    639.904925462221,        !- Vertex 2 X-coordinate {m}
    620.832561760956,        !- Vertex 2 Y-coordinate {m}
    5.1999999968778,         !- Vertex 2 Z-coordinate {m}
    586.891397156782,        !- Vertex 3 X-coordinate {m}
    607.370093953059,        !- Vertex 3 Y-coordinate {m}
    5.1999999968778,         !- Vertex 3 Z-coordinate {m}
    586.891397156782,        !- Vertex 4 X-coordinate {m}
    607.370093953059,        !- Vertex 4 Y-coordinate {m}
    7.7999999968778;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    586.891397156782,        !- Vertex 1 X-coordinate {m}
    607.370093953059,        !- Vertex 1 Y-coordinate {m}
    7.7999999968778,         !- Vertex 1 Z-coordinate {m}
    586.891397156782,        !- Vertex 2 X-coordinate {m}
    607.370093953059,        !- Vertex 2 Y-coordinate {m}
    5.1999999968778,         !- Vertex 2 Z-coordinate {m}
    589.733590503199,        !- Vertex 3 X-coordinate {m}
    596.177889108456,        !- Vertex 3 Y-coordinate {m}
    5.1999999968778,         !- Vertex 3 Z-coordinate {m}
    589.733590503199,        !- Vertex 4 X-coordinate {m}
    596.177889108456,        !- Vertex 4 Y-coordinate {m}
    7.7999999968778;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    589.733590503199,        !- Vertex 1 X-coordinate {m}
    596.177889108456,        !- Vertex 1 Y-coordinate {m}
    7.7999999968778,         !- Vertex 1 Z-coordinate {m}
    589.733590503199,        !- Vertex 2 X-coordinate {m}
    596.177889108456,        !- Vertex 2 Y-coordinate {m}
    5.1999999968778,         !- Vertex 2 Z-coordinate {m}
    642.747118808639,        !- Vertex 3 X-coordinate {m}
    609.640356916352,        !- Vertex 3 Y-coordinate {m}
    5.1999999968778,         !- Vertex 3 Z-coordinate {m}
    642.747118808639,        !- Vertex 4 X-coordinate {m}
    609.640356916352,        !- Vertex 4 Y-coordinate {m}
    7.7999999968778;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face5,  !- Name
    Ceiling,                 !- Surface Type
    ceiling,                 !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    586.891397156782,        !- Vertex 1 X-coordinate {m}
    607.370093953059,        !- Vertex 1 Y-coordinate {m}
    7.7999999968778,         !- Vertex 1 Z-coordinate {m}
    589.733590503199,        !- Vertex 2 X-coordinate {m}
    596.177889108456,        !- Vertex 2 Y-coordinate {m}
    7.7999999968778,         !- Vertex 2 Z-coordinate {m}
    642.747118808639,        !- Vertex 3 X-coordinate {m}
    609.640356916352,        !- Vertex 3 Y-coordinate {m}
    7.7999999968778,         !- Vertex 3 Z-coordinate {m}
    639.904925462221,        !- Vertex 4 X-coordinate {m}
    620.832561760956,        !- Vertex 4 Y-coordinate {m}
    7.7999999968778;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Typical Insulated Carpeted 6in Slab Floor,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor1_Room1_Space,  !- Space Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    639.904925462221,        !- Vertex 1 X-coordinate {m}
    620.832561760956,        !- Vertex 1 Y-coordinate {m}
    5.83198651422598e-05,    !- Vertex 1 Z-coordinate {m}
    642.747118808639,        !- Vertex 2 X-coordinate {m}
    609.640356916352,        !- Vertex 2 Y-coordinate {m}
    5.83165763379292e-05,    !- Vertex 2 Z-coordinate {m}
    589.733590503199,        !- Vertex 3 X-coordinate {m}
    596.177889108456,        !- Vertex 3 Y-coordinate {m}
    -3.12220093761812e-09,   !- Vertex 3 Z-coordinate {m}
    586.891397156782,        !- Vertex 4 X-coordinate {m}
    607.370093953059,        !- Vertex 4 Y-coordinate {m}
    1.66603393051762e-10;    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor1_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    589.733590503199,        !- Vertex 1 X-coordinate {m}
    596.177889108456,        !- Vertex 1 Y-coordinate {m}
    2.5999999968778,         !- Vertex 1 Z-coordinate {m}
    589.733590503199,        !- Vertex 2 X-coordinate {m}
    596.177889108456,        !- Vertex 2 Y-coordinate {m}
    -3.12220093761812e-09,   !- Vertex 2 Z-coordinate {m}
    642.747118808639,        !- Vertex 3 X-coordinate {m}
    609.640356916352,        !- Vertex 3 Y-coordinate {m}
    5.83165763379292e-05,    !- Vertex 3 Z-coordinate {m}
    642.747118808639,        !- Vertex 4 X-coordinate {m}
    609.640356916352,        !- Vertex 4 Y-coordinate {m}
    2.60005831657634;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor1_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    642.747118808639,        !- Vertex 1 X-coordinate {m}
    609.640356916352,        !- Vertex 1 Y-coordinate {m}
    2.60005831657634,        !- Vertex 1 Z-coordinate {m}
    642.747118808639,        !- Vertex 2 X-coordinate {m}
    609.640356916352,        !- Vertex 2 Y-coordinate {m}
    5.83165763379292e-05,    !- Vertex 2 Z-coordinate {m}
    639.904925462221,        !- Vertex 3 X-coordinate {m}
    620.832561760956,        !- Vertex 3 Y-coordinate {m}
    5.83198651422598e-05,    !- Vertex 3 Z-coordinate {m}
    639.904925462221,        !- Vertex 4 X-coordinate {m}
    620.832561760956,        !- Vertex 4 Y-coordinate {m}
    2.60005831986514;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor1_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    639.904925462221,        !- Vertex 1 X-coordinate {m}
    620.832561760956,        !- Vertex 1 Y-coordinate {m}
    2.60005831986514,        !- Vertex 1 Z-coordinate {m}
    639.904925462221,        !- Vertex 2 X-coordinate {m}
    620.832561760956,        !- Vertex 2 Y-coordinate {m}
    5.83198651422598e-05,    !- Vertex 2 Z-coordinate {m}
    586.891397156782,        !- Vertex 3 X-coordinate {m}
    607.370093953059,        !- Vertex 3 Y-coordinate {m}
    1.66603393051762e-10,    !- Vertex 3 Z-coordinate {m}
    586.891397156782,        !- Vertex 4 X-coordinate {m}
    607.370093953059,        !- Vertex 4 Y-coordinate {m}
    2.6000000001666;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor1_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    586.891397156782,        !- Vertex 1 X-coordinate {m}
    607.370093953059,        !- Vertex 1 Y-coordinate {m}
    2.6000000001666,         !- Vertex 1 Z-coordinate {m}
    586.891397156782,        !- Vertex 2 X-coordinate {m}
    607.370093953059,        !- Vertex 2 Y-coordinate {m}
    1.66603393051762e-10,    !- Vertex 2 Z-coordinate {m}
    589.733590503199,        !- Vertex 3 X-coordinate {m}
    596.177889108456,        !- Vertex 3 Y-coordinate {m}
    -3.12220093761812e-09,   !- Vertex 3 Z-coordinate {m}
    589.733590503199,        !- Vertex 4 X-coordinate {m}
    596.177889108456,        !- Vertex 4 Y-coordinate {m}
    2.5999999968778;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face5,  !- Name
    Ceiling,                 !- Surface Type
    ceiling,                 !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor1_Room1_Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    586.891397156782,        !- Vertex 1 X-coordinate {m}
    607.370093953059,        !- Vertex 1 Y-coordinate {m}
    2.6000000001666,         !- Vertex 1 Z-coordinate {m}
    589.733590503199,        !- Vertex 2 X-coordinate {m}
    596.177889108456,        !- Vertex 2 Y-coordinate {m}
    2.5999999968778,         !- Vertex 2 Z-coordinate {m}
    642.747118808639,        !- Vertex 3 X-coordinate {m}
    609.640356916352,        !- Vertex 3 Y-coordinate {m}
    2.60005831657634,        !- Vertex 3 Z-coordinate {m}
    639.904925462221,        !- Vertex 4 X-coordinate {m}
    620.832561760956,        !- Vertex 4 Y-coordinate {m}
    2.60005831986514;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Floor Slab,              !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    639.904925462221,        !- Vertex 1 X-coordinate {m}
    620.832561760956,        !- Vertex 1 Y-coordinate {m}
    2.5999999968778,         !- Vertex 1 Z-coordinate {m}
    642.747118808639,        !- Vertex 2 X-coordinate {m}
    609.640356916352,        !- Vertex 2 Y-coordinate {m}
    2.5999999968778,         !- Vertex 2 Z-coordinate {m}
    589.733590503199,        !- Vertex 3 X-coordinate {m}
    596.177889108456,        !- Vertex 3 Y-coordinate {m}
    2.5999999968778,         !- Vertex 3 Z-coordinate {m}
    586.891397156782,        !- Vertex 4 X-coordinate {m}
    607.370093953059,        !- Vertex 4 Y-coordinate {m}
    2.5999999968778;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    642.747118808639,        !- Vertex 1 X-coordinate {m}
    609.640356916352,        !- Vertex 1 Y-coordinate {m}
    5.1999999968778,         !- Vertex 1 Z-coordinate {m}
    642.747118808639,        !- Vertex 2 X-coordinate {m}
    609.640356916352,        !- Vertex 2 Y-coordinate {m}
    2.5999999968778,         !- Vertex 2 Z-coordinate {m}
    639.904925462221,        !- Vertex 3 X-coordinate {m}
    620.832561760956,        !- Vertex 3 Y-coordinate {m}
    2.5999999968778,         !- Vertex 3 Z-coordinate {m}
    639.904925462221,        !- Vertex 4 X-coordinate {m}
    620.832561760956,        !- Vertex 4 Y-coordinate {m}
    5.1999999968778;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    639.904925462221,        !- Vertex 1 X-coordinate {m}
    620.832561760956,        !- Vertex 1 Y-coordinate {m}
    5.1999999968778,         !- Vertex 1 Z-coordinate {m}
    639.904925462221,        !- Vertex 2 X-coordinate {m}
    620.832561760956,        !- Vertex 2 Y-coordinate {m}
    2.5999999968778,         !- Vertex 2 Z-coordinate {m}
    586.891397156782,        !- Vertex 3 X-coordinate {m}
    607.370093953059,        !- Vertex 3 Y-coordinate {m}
    2.5999999968778,         !- Vertex 3 Z-coordinate {m}
    586.891397156782,        !- Vertex 4 X-coordinate {m}
    607.370093953059,        !- Vertex 4 Y-coordinate {m}
    5.1999999968778;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    586.891397156782,        !- Vertex 1 X-coordinate {m}
    607.370093953059,        !- Vertex 1 Y-coordinate {m}
    5.1999999968778,         !- Vertex 1 Z-coordinate {m}
    586.891397156782,        !- Vertex 2 X-coordinate {m}
    607.370093953059,        !- Vertex 2 Y-coordinate {m}
    2.5999999968778,         !- Vertex 2 Z-coordinate {m}
    589.733590503199,        !- Vertex 3 X-coordinate {m}
    596.177889108456,        !- Vertex 3 Y-coordinate {m}
    2.5999999968778,         !- Vertex 3 Z-coordinate {m}
    589.733590503199,        !- Vertex 4 X-coordinate {m}
    596.177889108456,        !- Vertex 4 Y-coordinate {m}
    5.1999999968778;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    589.733590503199,        !- Vertex 1 X-coordinate {m}
    596.177889108456,        !- Vertex 1 Y-coordinate {m}
    5.1999999968778,         !- Vertex 1 Z-coordinate {m}
    589.733590503199,        !- Vertex 2 X-coordinate {m}
    596.177889108456,        !- Vertex 2 Y-coordinate {m}
    2.5999999968778,         !- Vertex 2 Z-coordinate {m}
    642.747118808639,        !- Vertex 3 X-coordinate {m}
    609.640356916352,        !- Vertex 3 Y-coordinate {m}
    2.5999999968778,         !- Vertex 3 Z-coordinate {m}
    642.747118808639,        !- Vertex 4 X-coordinate {m}
    609.640356916352,        !- Vertex 4 Y-coordinate {m}
    5.1999999968778;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face5,  !- Name
    Ceiling,                 !- Surface Type
    ceiling,                 !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    586.891397156782,        !- Vertex 1 X-coordinate {m}
    607.370093953059,        !- Vertex 1 Y-coordinate {m}
    5.1999999968778,         !- Vertex 1 Z-coordinate {m}
    589.733590503199,        !- Vertex 2 X-coordinate {m}
    596.177889108456,        !- Vertex 2 Y-coordinate {m}
    5.1999999968778,         !- Vertex 2 Z-coordinate {m}
    642.747118808639,        !- Vertex 3 X-coordinate {m}
    609.640356916352,        !- Vertex 3 Y-coordinate {m}
    5.1999999968778,         !- Vertex 3 Z-coordinate {m}
    639.904925462221,        !- Vertex 4 X-coordinate {m}
    620.832561760956,        !- Vertex 4 Y-coordinate {m}
    5.1999999968778;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face0,  !- Name
    Floor,                   !- Surface Type
    Floor Slab,              !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor4_Room1_Space,  !- Space Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    639.904925462221,        !- Vertex 1 X-coordinate {m}
    620.832561760956,        !- Vertex 1 Y-coordinate {m}
    7.7999999968778,         !- Vertex 1 Z-coordinate {m}
    642.747118808639,        !- Vertex 2 X-coordinate {m}
    609.640356916352,        !- Vertex 2 Y-coordinate {m}
    7.7999999968778,         !- Vertex 2 Z-coordinate {m}
    589.733590503199,        !- Vertex 3 X-coordinate {m}
    596.177889108456,        !- Vertex 3 Y-coordinate {m}
    7.7999999968778,         !- Vertex 3 Z-coordinate {m}
    586.891397156782,        !- Vertex 4 X-coordinate {m}
    607.370093953059,        !- Vertex 4 Y-coordinate {m}
    7.7999999968778;         !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face1,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor4_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    642.747118808639,        !- Vertex 1 X-coordinate {m}
    609.640356916352,        !- Vertex 1 Y-coordinate {m}
    11.2000583165764,        !- Vertex 1 Z-coordinate {m}
    642.747118808639,        !- Vertex 2 X-coordinate {m}
    609.640356916352,        !- Vertex 2 Y-coordinate {m}
    7.7999999968778,         !- Vertex 2 Z-coordinate {m}
    639.904925462221,        !- Vertex 3 X-coordinate {m}
    620.832561760956,        !- Vertex 3 Y-coordinate {m}
    7.7999999968778,         !- Vertex 3 Z-coordinate {m}
    639.904925462221,        !- Vertex 4 X-coordinate {m}
    620.832561760956,        !- Vertex 4 Y-coordinate {m}
    11.2000583198651,        !- Vertex 4 Z-coordinate {m}
    641.32602213543,         !- Vertex 5 X-coordinate {m}
    615.236459338654,        !- Vertex 5 Y-coordinate {m}
    12.7471227518337;        !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face2,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor4_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    639.904925462221,        !- Vertex 1 X-coordinate {m}
    620.832561760956,        !- Vertex 1 Y-coordinate {m}
    11.2000583198651,        !- Vertex 1 Z-coordinate {m}
    639.904925462221,        !- Vertex 2 X-coordinate {m}
    620.832561760956,        !- Vertex 2 Y-coordinate {m}
    7.7999999968778,         !- Vertex 2 Z-coordinate {m}
    586.891397156782,        !- Vertex 3 X-coordinate {m}
    607.370093953059,        !- Vertex 3 Y-coordinate {m}
    7.7999999968778,         !- Vertex 3 Z-coordinate {m}
    586.891397156782,        !- Vertex 4 X-coordinate {m}
    607.370093953059,        !- Vertex 4 Y-coordinate {m}
    11.2000000001666;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face3,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor4_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    586.891397156782,        !- Vertex 1 X-coordinate {m}
    607.370093953059,        !- Vertex 1 Y-coordinate {m}
    11.2000000001666,        !- Vertex 1 Z-coordinate {m}
    586.891397156782,        !- Vertex 2 X-coordinate {m}
    607.370093953059,        !- Vertex 2 Y-coordinate {m}
    7.7999999968778,         !- Vertex 2 Z-coordinate {m}
    589.733590503199,        !- Vertex 3 X-coordinate {m}
    596.177889108456,        !- Vertex 3 Y-coordinate {m}
    7.7999999968778,         !- Vertex 3 Z-coordinate {m}
    589.733590503199,        !- Vertex 4 X-coordinate {m}
    596.177889108456,        !- Vertex 4 Y-coordinate {m}
    11.1999999968779,        !- Vertex 4 Z-coordinate {m}
    588.312493829991,        !- Vertex 5 X-coordinate {m}
    601.773991530757,        !- Vertex 5 Y-coordinate {m}
    12.7470644321351;        !- Vertex 5 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face4,  !- Name
    Wall,                    !- Surface Type
    External wall,           !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor4_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    589.733590503199,        !- Vertex 1 X-coordinate {m}
    596.177889108456,        !- Vertex 1 Y-coordinate {m}
    11.1999999968779,        !- Vertex 1 Z-coordinate {m}
    589.733590503199,        !- Vertex 2 X-coordinate {m}
    596.177889108456,        !- Vertex 2 Y-coordinate {m}
    7.7999999968778,         !- Vertex 2 Z-coordinate {m}
    642.747118808639,        !- Vertex 3 X-coordinate {m}
    609.640356916352,        !- Vertex 3 Y-coordinate {m}
    7.7999999968778,         !- Vertex 3 Z-coordinate {m}
    642.747118808639,        !- Vertex 4 X-coordinate {m}
    609.640356916352,        !- Vertex 4 Y-coordinate {m}
    11.2000583165764;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face5,  !- Name
    Roof,                    !- Surface Type
    external roof,           !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor4_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    641.32602213543,         !- Vertex 1 X-coordinate {m}
    615.236459338654,        !- Vertex 1 Y-coordinate {m}
    12.7471227518337,        !- Vertex 1 Z-coordinate {m}
    639.904925462221,        !- Vertex 2 X-coordinate {m}
    620.832561760956,        !- Vertex 2 Y-coordinate {m}
    11.2000583198651,        !- Vertex 2 Z-coordinate {m}
    586.891397156782,        !- Vertex 3 X-coordinate {m}
    607.370093953059,        !- Vertex 3 Y-coordinate {m}
    11.2000000001666,        !- Vertex 3 Z-coordinate {m}
    588.312493829991,        !- Vertex 4 X-coordinate {m}
    601.773991530757,        !- Vertex 4 Y-coordinate {m}
    12.7470644321351;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face6,  !- Name
    Roof,                    !- Surface Type
    external roof,           !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor4_Room1_Space,  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    588.312493829991,        !- Vertex 1 X-coordinate {m}
    601.773991530757,        !- Vertex 1 Y-coordinate {m}
    12.7470644321353,        !- Vertex 1 Z-coordinate {m}
    589.733590503199,        !- Vertex 2 X-coordinate {m}
    596.177889108456,        !- Vertex 2 Y-coordinate {m}
    11.1999999968779,        !- Vertex 2 Z-coordinate {m}
    642.747118808639,        !- Vertex 3 X-coordinate {m}
    609.640356916352,        !- Vertex 3 Y-coordinate {m}
    11.2000583165764,        !- Vertex 3 Z-coordinate {m}
    641.32602213543,         !- Vertex 4 X-coordinate {m}
    615.236459338654,        !- Vertex 4 Y-coordinate {m}
    12.7471227518337;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face1_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    642.073518985538,        !- Vertex 1 X-coordinate {m}
    612.292909464523,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    642.073518985538,        !- Vertex 2 X-coordinate {m}
    612.292909464523,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    641.999621958531,        !- Vertex 3 X-coordinate {m}
    612.583906790483,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    641.999621958531,        !- Vertex 4 X-coordinate {m}
    612.583906790483,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face1_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    640.652422312329,        !- Vertex 1 X-coordinate {m}
    617.889011886825,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    640.652422312329,        !- Vertex 2 X-coordinate {m}
    617.889011886825,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    640.578525285322,        !- Vertex 3 X-coordinate {m}
    618.180009212785,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    640.578525285322,        !- Vertex 4 X-coordinate {m}
    618.180009212785,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    637.45746757212,         !- Vertex 1 X-coordinate {m}
    620.211044497158,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    637.45746757212,         !- Vertex 2 X-coordinate {m}
    620.211044497158,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    636.461991318384,        !- Vertex 3 X-coordinate {m}
    619.958249268321,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    636.461991318384,        !- Vertex 4 X-coordinate {m}
    619.958249268321,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    631.567075538182,        !- Vertex 1 X-coordinate {m}
    618.715214740725,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    631.567075538182,        !- Vertex 2 X-coordinate {m}
    618.715214740725,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    630.571599284447,        !- Vertex 3 X-coordinate {m}
    618.462419511888,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    630.571599284447,        !- Vertex 4 X-coordinate {m}
    618.462419511888,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2_Glz2,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    625.676683504244,        !- Vertex 1 X-coordinate {m}
    617.219384984292,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    625.676683504244,        !- Vertex 2 X-coordinate {m}
    617.219384984292,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    624.681207250509,        !- Vertex 3 X-coordinate {m}
    616.966589755455,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    624.681207250509,        !- Vertex 4 X-coordinate {m}
    616.966589755455,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2_Glz3,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    619.786291470307,        !- Vertex 1 X-coordinate {m}
    615.723555227859,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    619.786291470307,        !- Vertex 2 X-coordinate {m}
    615.723555227859,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    618.790815216571,        !- Vertex 3 X-coordinate {m}
    615.470759999022,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    618.790815216571,        !- Vertex 4 X-coordinate {m}
    615.470759999022,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2_Glz4,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    613.895899436369,        !- Vertex 1 X-coordinate {m}
    614.227725471426,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    613.895899436369,        !- Vertex 2 X-coordinate {m}
    614.227725471426,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    612.900423182634,        !- Vertex 3 X-coordinate {m}
    613.974930242589,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    612.900423182634,        !- Vertex 4 X-coordinate {m}
    613.974930242589,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2_Glz5,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    608.005507402431,        !- Vertex 1 X-coordinate {m}
    612.731895714993,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    608.005507402431,        !- Vertex 2 X-coordinate {m}
    612.731895714993,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    607.010031148696,        !- Vertex 3 X-coordinate {m}
    612.479100486156,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    607.010031148696,        !- Vertex 4 X-coordinate {m}
    612.479100486156,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2_Glz6,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    602.115115368494,        !- Vertex 1 X-coordinate {m}
    611.23606595856,         !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    602.115115368494,        !- Vertex 2 X-coordinate {m}
    611.23606595856,         !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    601.119639114758,        !- Vertex 3 X-coordinate {m}
    610.983270729723,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    601.119639114758,        !- Vertex 4 X-coordinate {m}
    610.983270729723,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2_Glz7,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    596.224723334556,        !- Vertex 1 X-coordinate {m}
    609.740236202127,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    596.224723334556,        !- Vertex 2 X-coordinate {m}
    609.740236202127,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    595.22924708082,         !- Vertex 3 X-coordinate {m}
    609.48744097329,         !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    595.22924708082,         !- Vertex 4 X-coordinate {m}
    609.48744097329,         !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2_Glz8,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    590.334331300618,        !- Vertex 1 X-coordinate {m}
    608.244406445694,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    590.334331300618,        !- Vertex 2 X-coordinate {m}
    608.244406445694,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    589.338855046883,        !- Vertex 3 X-coordinate {m}
    607.991611216857,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    589.338855046883,        !- Vertex 4 X-coordinate {m}
    607.991611216857,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face3_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    587.564996979883,        !- Vertex 1 X-coordinate {m}
    604.717541404888,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    587.564996979883,        !- Vertex 2 X-coordinate {m}
    604.717541404888,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    587.63889400689,         !- Vertex 3 X-coordinate {m}
    604.426544078928,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    587.63889400689,         !- Vertex 4 X-coordinate {m}
    604.426544078928,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face3_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    588.986093653092,        !- Vertex 1 X-coordinate {m}
    599.121438982586,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    588.986093653092,        !- Vertex 2 X-coordinate {m}
    599.121438982586,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    589.059990680099,        !- Vertex 3 X-coordinate {m}
    598.830441656627,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    589.059990680099,        !- Vertex 4 X-coordinate {m}
    598.830441656627,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    591.759885362874,        !- Vertex 1 X-coordinate {m}
    596.692454544669,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    591.759885362874,        !- Vertex 2 X-coordinate {m}
    596.692454544669,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    593.597687677463,        !- Vertex 3 X-coordinate {m}
    597.159153428676,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    593.597687677463,        !- Vertex 4 X-coordinate {m}
    597.159153428676,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    597.650277396812,        !- Vertex 1 X-coordinate {m}
    598.188284301101,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    597.650277396812,        !- Vertex 2 X-coordinate {m}
    598.188284301101,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    599.4880797114,          !- Vertex 3 X-coordinate {m}
    598.654983185109,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    599.4880797114,          !- Vertex 4 X-coordinate {m}
    598.654983185109,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4_Glz2,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    603.54066943075,         !- Vertex 1 X-coordinate {m}
    599.684114057534,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    603.54066943075,         !- Vertex 2 X-coordinate {m}
    599.684114057534,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    605.378471745338,        !- Vertex 3 X-coordinate {m}
    600.150812941542,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    605.378471745338,        !- Vertex 4 X-coordinate {m}
    600.150812941542,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4_Glz3,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    609.431061464687,        !- Vertex 1 X-coordinate {m}
    601.179943813967,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    609.431061464687,        !- Vertex 2 X-coordinate {m}
    601.179943813967,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    611.268863779276,        !- Vertex 3 X-coordinate {m}
    601.646642697975,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    611.268863779276,        !- Vertex 4 X-coordinate {m}
    601.646642697975,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4_Glz4,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    615.321453498625,        !- Vertex 1 X-coordinate {m}
    602.6757735704,          !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    615.321453498625,        !- Vertex 2 X-coordinate {m}
    602.6757735704,          !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    617.159255813213,        !- Vertex 3 X-coordinate {m}
    603.142472454408,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    617.159255813213,        !- Vertex 4 X-coordinate {m}
    603.142472454408,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4_Glz5,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    621.211845532563,        !- Vertex 1 X-coordinate {m}
    604.171603326833,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    621.211845532563,        !- Vertex 2 X-coordinate {m}
    604.171603326833,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    623.049647847151,        !- Vertex 3 X-coordinate {m}
    604.63830221084,         !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    623.049647847151,        !- Vertex 4 X-coordinate {m}
    604.63830221084,         !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4_Glz6,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    627.1022375665,          !- Vertex 1 X-coordinate {m}
    605.667433083266,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    627.1022375665,          !- Vertex 2 X-coordinate {m}
    605.667433083266,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    628.940039881089,        !- Vertex 3 X-coordinate {m}
    606.134131967273,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    628.940039881089,        !- Vertex 4 X-coordinate {m}
    606.134131967273,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4_Glz7,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    632.992629600438,        !- Vertex 1 X-coordinate {m}
    607.163262839699,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    632.992629600438,        !- Vertex 2 X-coordinate {m}
    607.163262839699,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    634.830431915027,        !- Vertex 3 X-coordinate {m}
    607.629961723707,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    634.830431915027,        !- Vertex 4 X-coordinate {m}
    607.629961723707,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4_Glz8,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    638.883021634376,        !- Vertex 1 X-coordinate {m}
    608.659092596132,        !- Vertex 1 Y-coordinate {m}
    7.7739999968778,         !- Vertex 1 Z-coordinate {m}
    638.883021634376,        !- Vertex 2 X-coordinate {m}
    608.659092596132,        !- Vertex 2 Y-coordinate {m}
    5.7739999968778,         !- Vertex 2 Z-coordinate {m}
    640.720823948964,        !- Vertex 3 X-coordinate {m}
    609.125791480139,        !- Vertex 3 Y-coordinate {m}
    5.7739999968778,         !- Vertex 3 Z-coordinate {m}
    640.720823948964,        !- Vertex 4 X-coordinate {m}
    609.125791480139,        !- Vertex 4 Y-coordinate {m}
    7.7739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face1_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    591.759885287043,        !- Vertex 1 X-coordinate {m}
    596.692454525412,        !- Vertex 1 Y-coordinate {m}
    2.57400222598619,        !- Vertex 1 Z-coordinate {m}
    591.759887353935,        !- Vertex 2 X-coordinate {m}
    596.692455050287,        !- Vertex 2 Y-coordinate {m}
    0.57400222598733,        !- Vertex 2 Z-coordinate {m}
    593.597689575375,        !- Vertex 3 X-coordinate {m}
    597.159153910639,        !- Vertex 3 Y-coordinate {m}
    0.574004247736777,       !- Vertex 3 Z-coordinate {m}
    593.597687508482,        !- Vertex 4 X-coordinate {m}
    597.159153385764,        !- Vertex 4 Y-coordinate {m}
    2.57400424773564;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face1_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    597.650277022429,        !- Vertex 1 X-coordinate {m}
    598.188284206029,        !- Vertex 1 Y-coordinate {m}
    2.57400870595237,        !- Vertex 1 Z-coordinate {m}
    597.650279089322,        !- Vertex 2 X-coordinate {m}
    598.188284730904,        !- Vertex 2 Y-coordinate {m}
    0.574008705953506,       !- Vertex 2 Z-coordinate {m}
    599.488081310762,        !- Vertex 3 X-coordinate {m}
    598.654983591257,        !- Vertex 3 Y-coordinate {m}
    0.574010727702953,       !- Vertex 3 Z-coordinate {m}
    599.488079243869,        !- Vertex 4 X-coordinate {m}
    598.654983066382,        !- Vertex 4 Y-coordinate {m}
    2.57401072770182;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face1_Glz2,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    603.540668757816,        !- Vertex 1 X-coordinate {m}
    599.684113886647,        !- Vertex 1 Y-coordinate {m}
    2.57401518591855,        !- Vertex 1 Z-coordinate {m}
    603.540670824709,        !- Vertex 2 X-coordinate {m}
    599.684114411522,        !- Vertex 2 Y-coordinate {m}
    0.574015185919682,       !- Vertex 2 Z-coordinate {m}
    605.378473046148,        !- Vertex 3 X-coordinate {m}
    600.150813271875,        !- Vertex 3 Y-coordinate {m}
    0.574017207669129,       !- Vertex 3 Z-coordinate {m}
    605.378470979255,        !- Vertex 4 X-coordinate {m}
    600.150812746999,        !- Vertex 4 Y-coordinate {m}
    2.57401720766799;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face1_Glz3,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    609.431060493202,        !- Vertex 1 X-coordinate {m}
    601.179943567265,        !- Vertex 1 Y-coordinate {m}
    2.57402166588472,        !- Vertex 1 Z-coordinate {m}
    609.431062560095,        !- Vertex 2 X-coordinate {m}
    601.17994409214,         !- Vertex 2 Y-coordinate {m}
    0.574021665885858,       !- Vertex 2 Z-coordinate {m}
    611.268864781535,        !- Vertex 3 X-coordinate {m}
    601.646642952492,        !- Vertex 3 Y-coordinate {m}
    0.574023687635305,       !- Vertex 3 Z-coordinate {m}
    611.268862714642,        !- Vertex 4 X-coordinate {m}
    601.646642427617,        !- Vertex 4 Y-coordinate {m}
    2.57402368763417;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face1_Glz4,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    615.321452228589,        !- Vertex 1 X-coordinate {m}
    602.675773247882,        !- Vertex 1 Y-coordinate {m}
    2.5740281458509,         !- Vertex 1 Z-coordinate {m}
    615.321454295482,        !- Vertex 2 X-coordinate {m}
    602.675773772757,        !- Vertex 2 Y-coordinate {m}
    0.574028145852034,       !- Vertex 2 Z-coordinate {m}
    617.159256516921,        !- Vertex 3 X-coordinate {m}
    603.14247263311,         !- Vertex 3 Y-coordinate {m}
    0.574030167601481,       !- Vertex 3 Z-coordinate {m}
    617.159254450028,        !- Vertex 4 X-coordinate {m}
    603.142472108235,        !- Vertex 4 Y-coordinate {m}
    2.57403016760034;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face1_Glz5,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    621.211843963975,        !- Vertex 1 X-coordinate {m}
    604.1716029285,          !- Vertex 1 Y-coordinate {m}
    2.57403462581707,        !- Vertex 1 Z-coordinate {m}
    621.211846030868,        !- Vertex 2 X-coordinate {m}
    604.171603453375,        !- Vertex 2 Y-coordinate {m}
    0.57403462581821,        !- Vertex 2 Z-coordinate {m}
    623.049648252308,        !- Vertex 3 X-coordinate {m}
    604.638302313728,        !- Vertex 3 Y-coordinate {m}
    0.574036647567656,       !- Vertex 3 Z-coordinate {m}
    623.049646185415,        !- Vertex 4 X-coordinate {m}
    604.638301788852,        !- Vertex 4 Y-coordinate {m}
    2.57403664756652;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face1_Glz6,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    627.102235699362,        !- Vertex 1 X-coordinate {m}
    605.667432609118,        !- Vertex 1 Y-coordinate {m}
    2.57404110578325,        !- Vertex 1 Z-coordinate {m}
    627.102237766255,        !- Vertex 2 X-coordinate {m}
    605.667433133993,        !- Vertex 2 Y-coordinate {m}
    0.574041105784386,       !- Vertex 2 Z-coordinate {m}
    628.940039987694,        !- Vertex 3 X-coordinate {m}
    606.134131994345,        !- Vertex 3 Y-coordinate {m}
    0.574043127533832,       !- Vertex 3 Z-coordinate {m}
    628.940037920801,        !- Vertex 4 X-coordinate {m}
    606.13413146947,         !- Vertex 4 Y-coordinate {m}
    2.5740431275327;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face1_Glz7,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    632.992627434748,        !- Vertex 1 X-coordinate {m}
    607.163262289735,        !- Vertex 1 Y-coordinate {m}
    2.57404758574942,        !- Vertex 1 Z-coordinate {m}
    632.992629501641,        !- Vertex 2 X-coordinate {m}
    607.16326281461,         !- Vertex 2 Y-coordinate {m}
    0.574047585750561,       !- Vertex 2 Z-coordinate {m}
    634.830431723081,        !- Vertex 3 X-coordinate {m}
    607.629961674963,        !- Vertex 3 Y-coordinate {m}
    0.574049607500008,       !- Vertex 3 Z-coordinate {m}
    634.830429656188,        !- Vertex 4 X-coordinate {m}
    607.629961150088,        !- Vertex 4 Y-coordinate {m}
    2.57404960749887;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face1_Glz8,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    638.883019170135,        !- Vertex 1 X-coordinate {m}
    608.659091970353,        !- Vertex 1 Y-coordinate {m}
    2.5740540657156,         !- Vertex 1 Z-coordinate {m}
    638.883021237028,        !- Vertex 2 X-coordinate {m}
    608.659092495228,        !- Vertex 2 Y-coordinate {m}
    0.574054065716737,       !- Vertex 2 Z-coordinate {m}
    640.720823458467,        !- Vertex 3 X-coordinate {m}
    609.125791355581,        !- Vertex 3 Y-coordinate {m}
    0.574056087466184,       !- Vertex 3 Z-coordinate {m}
    640.720821391574,        !- Vertex 4 X-coordinate {m}
    609.125790830706,        !- Vertex 4 Y-coordinate {m}
    2.57405608746505;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face2_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    642.073518985579,        !- Vertex 1 X-coordinate {m}
    612.29290946436,         !- Vertex 1 Y-coordinate {m}
    2.57405831735578,        !- Vertex 1 Z-coordinate {m}
    642.073518985439,        !- Vertex 2 X-coordinate {m}
    612.292909464913,        !- Vertex 2 Y-coordinate {m}
    0.574058317355784,       !- Vertex 2 Z-coordinate {m}
    641.999621958437,        !- Vertex 3 X-coordinate {m}
    612.583906790854,        !- Vertex 3 Y-coordinate {m}
    0.574058317441293,       !- Vertex 3 Z-coordinate {m}
    641.999621958577,        !- Vertex 4 X-coordinate {m}
    612.583906790302,        !- Vertex 4 Y-coordinate {m}
    2.57405831744129;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face2_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    640.652422312461,        !- Vertex 1 X-coordinate {m}
    617.889011886303,        !- Vertex 1 Y-coordinate {m}
    2.57405831900019,        !- Vertex 1 Z-coordinate {m}
    640.652422312321,        !- Vertex 2 X-coordinate {m}
    617.889011886855,        !- Vertex 2 Y-coordinate {m}
    0.574058319000187,       !- Vertex 2 Z-coordinate {m}
    640.578525285319,        !- Vertex 3 X-coordinate {m}
    618.180009212796,        !- Vertex 3 Y-coordinate {m}
    0.574058319085695,       !- Vertex 3 Z-coordinate {m}
    640.578525285459,        !- Vertex 4 X-coordinate {m}
    618.180009212244,        !- Vertex 4 Y-coordinate {m}
    2.5740583190857;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face3_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    637.457465036077,        !- Vertex 1 X-coordinate {m}
    620.211043853145,        !- Vertex 1 Y-coordinate {m}
    2.57405562743627,        !- Vertex 1 Z-coordinate {m}
    637.45746710297,         !- Vertex 2 X-coordinate {m}
    620.21104437802,         !- Vertex 2 Y-coordinate {m}
    0.574055627437407,       !- Vertex 2 Z-coordinate {m}
    636.46199089969,         !- Vertex 3 X-coordinate {m}
    619.958249161996,        !- Vertex 3 Y-coordinate {m}
    0.574054532323123,       !- Vertex 3 Z-coordinate {m}
    636.461988832797,        !- Vertex 4 X-coordinate {m}
    619.958248637121,        !- Vertex 4 Y-coordinate {m}
    2.57405453232199;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face3_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    631.56707330069,         !- Vertex 1 X-coordinate {m}
    618.715214172527,        !- Vertex 1 Y-coordinate {m}
    2.57404914747009,        !- Vertex 1 Z-coordinate {m}
    631.567075367583,        !- Vertex 2 X-coordinate {m}
    618.715214697402,        !- Vertex 2 Y-coordinate {m}
    0.574049147471231,       !- Vertex 2 Z-coordinate {m}
    630.571599164303,        !- Vertex 3 X-coordinate {m}
    618.462419481378,        !- Vertex 3 Y-coordinate {m}
    0.574048052356947,       !- Vertex 3 Z-coordinate {m}
    630.57159709741,         !- Vertex 4 X-coordinate {m}
    618.462418956503,        !- Vertex 4 Y-coordinate {m}
    2.57404805235581;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face3_Glz2,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    625.676681565304,        !- Vertex 1 X-coordinate {m}
    617.219384491909,        !- Vertex 1 Y-coordinate {m}
    2.57404266750392,        !- Vertex 1 Z-coordinate {m}
    625.676683632197,        !- Vertex 2 X-coordinate {m}
    617.219385016784,        !- Vertex 2 Y-coordinate {m}
    0.574042667505055,       !- Vertex 2 Z-coordinate {m}
    624.681207428917,        !- Vertex 3 X-coordinate {m}
    616.96658980076,         !- Vertex 3 Y-coordinate {m}
    0.574041572390772,       !- Vertex 3 Z-coordinate {m}
    624.681205362024,        !- Vertex 4 X-coordinate {m}
    616.966589275885,        !- Vertex 4 Y-coordinate {m}
    2.57404157238964;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face3_Glz3,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    619.786289829917,        !- Vertex 1 X-coordinate {m}
    615.723554811292,        !- Vertex 1 Y-coordinate {m}
    2.57403618753774,        !- Vertex 1 Z-coordinate {m}
    619.78629189681,         !- Vertex 2 X-coordinate {m}
    615.723555336167,        !- Vertex 2 Y-coordinate {m}
    0.574036187538879,       !- Vertex 2 Z-coordinate {m}
    618.79081569353,         !- Vertex 3 X-coordinate {m}
    615.470760120142,        !- Vertex 3 Y-coordinate {m}
    0.574035092424596,       !- Vertex 3 Z-coordinate {m}
    618.790813626637,        !- Vertex 4 X-coordinate {m}
    615.470759595267,        !- Vertex 4 Y-coordinate {m}
    2.57403509242346;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face3_Glz4,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    613.89589809453,         !- Vertex 1 X-coordinate {m}
    614.227725130674,        !- Vertex 1 Y-coordinate {m}
    2.57402970757157,        !- Vertex 1 Z-coordinate {m}
    613.895900161423,        !- Vertex 2 X-coordinate {m}
    614.227725655549,        !- Vertex 2 Y-coordinate {m}
    0.574029707572703,       !- Vertex 2 Z-coordinate {m}
    612.900423958144,        !- Vertex 3 X-coordinate {m}
    613.974930439525,        !- Vertex 3 Y-coordinate {m}
    0.57402861245842,        !- Vertex 3 Z-coordinate {m}
    612.900421891251,        !- Vertex 4 X-coordinate {m}
    613.97492991465,         !- Vertex 4 Y-coordinate {m}
    2.57402861245728;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face3_Glz5,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    608.005506359144,        !- Vertex 1 X-coordinate {m}
    612.731895450056,        !- Vertex 1 Y-coordinate {m}
    2.57402322760539,        !- Vertex 1 Z-coordinate {m}
    608.005508426037,        !- Vertex 2 X-coordinate {m}
    612.731895974931,        !- Vertex 2 Y-coordinate {m}
    0.574023227606528,       !- Vertex 2 Z-coordinate {m}
    607.010032222757,        !- Vertex 3 X-coordinate {m}
    612.479100758907,        !- Vertex 3 Y-coordinate {m}
    0.574022132492244,       !- Vertex 3 Z-coordinate {m}
    607.010030155864,        !- Vertex 4 X-coordinate {m}
    612.479100234032,        !- Vertex 4 Y-coordinate {m}
    2.57402213249111;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face3_Glz6,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    602.115114623757,        !- Vertex 1 X-coordinate {m}
    611.236065769439,        !- Vertex 1 Y-coordinate {m}
    2.57401674763921,        !- Vertex 1 Z-coordinate {m}
    602.11511669065,         !- Vertex 2 X-coordinate {m}
    611.236066294314,        !- Vertex 2 Y-coordinate {m}
    0.574016747640352,       !- Vertex 2 Z-coordinate {m}
    601.11964048737,         !- Vertex 3 X-coordinate {m}
    610.983271078289,        !- Vertex 3 Y-coordinate {m}
    0.574015652526068,       !- Vertex 3 Z-coordinate {m}
    601.119638420478,        !- Vertex 4 X-coordinate {m}
    610.983270553414,        !- Vertex 4 Y-coordinate {m}
    2.57401565252493;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face3_Glz7,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    596.224722888371,        !- Vertex 1 X-coordinate {m}
    609.740236088821,        !- Vertex 1 Y-coordinate {m}
    2.57401026767304,        !- Vertex 1 Z-coordinate {m}
    596.224724955264,        !- Vertex 2 X-coordinate {m}
    609.740236613696,        !- Vertex 2 Y-coordinate {m}
    0.574010267674176,       !- Vertex 2 Z-coordinate {m}
    595.229248751984,        !- Vertex 3 X-coordinate {m}
    609.487441397672,        !- Vertex 3 Y-coordinate {m}
    0.574009172559892,       !- Vertex 3 Z-coordinate {m}
    595.229246685091,        !- Vertex 4 X-coordinate {m}
    609.487440872797,        !- Vertex 4 Y-coordinate {m}
    2.57400917255876;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face3_Glz8,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    590.334331152984,        !- Vertex 1 X-coordinate {m}
    608.244406408203,        !- Vertex 1 Y-coordinate {m}
    2.57400378770686,        !- Vertex 1 Z-coordinate {m}
    590.334333219877,        !- Vertex 2 X-coordinate {m}
    608.244406933078,        !- Vertex 2 Y-coordinate {m}
    0.574003787708,          !- Vertex 2 Z-coordinate {m}
    589.338857016597,        !- Vertex 3 X-coordinate {m}
    607.991611717054,        !- Vertex 3 Y-coordinate {m}
    0.574002692593716,       !- Vertex 3 Z-coordinate {m}
    589.338854949705,        !- Vertex 4 X-coordinate {m}
    607.991611192179,        !- Vertex 4 Y-coordinate {m}
    2.57400269259258;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face4_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    587.56499698002,         !- Vertex 1 X-coordinate {m}
    604.717541404347,        !- Vertex 1 Y-coordinate {m}
    2.57399999938716,        !- Vertex 1 Z-coordinate {m}
    587.56499697988,         !- Vertex 2 X-coordinate {m}
    604.7175414049,          !- Vertex 2 Y-coordinate {m}
    0.573999999387157,       !- Vertex 2 Z-coordinate {m}
    587.638894006882,        !- Vertex 3 X-coordinate {m}
    604.426544078958,        !- Vertex 3 Y-coordinate {m}
    0.573999999301648,       !- Vertex 3 Z-coordinate {m}
    587.638894007022,        !- Vertex 4 X-coordinate {m}
    604.426544078406,        !- Vertex 4 Y-coordinate {m}
    2.57399999930165;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor1_Room1..Face4_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor1_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    588.986093653138,        !- Vertex 1 X-coordinate {m}
    599.121438982405,        !- Vertex 1 Y-coordinate {m}
    2.57399999774275,        !- Vertex 1 Z-coordinate {m}
    588.986093652998,        !- Vertex 2 X-coordinate {m}
    599.121438982957,        !- Vertex 2 Y-coordinate {m}
    0.573999997742754,       !- Vertex 2 Z-coordinate {m}
    589.05999068,            !- Vertex 3 X-coordinate {m}
    598.830441657016,        !- Vertex 3 Y-coordinate {m}
    0.573999997657246,       !- Vertex 3 Z-coordinate {m}
    589.05999068014,         !- Vertex 4 X-coordinate {m}
    598.830441656464,        !- Vertex 4 Y-coordinate {m}
    2.57399999765725;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face1_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    642.073518985538,        !- Vertex 1 X-coordinate {m}
    612.292909464523,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    642.073518985538,        !- Vertex 2 X-coordinate {m}
    612.292909464523,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    641.999621958531,        !- Vertex 3 X-coordinate {m}
    612.583906790483,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    641.999621958531,        !- Vertex 4 X-coordinate {m}
    612.583906790483,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face1_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    640.652422312329,        !- Vertex 1 X-coordinate {m}
    617.889011886825,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    640.652422312329,        !- Vertex 2 X-coordinate {m}
    617.889011886825,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    640.578525285322,        !- Vertex 3 X-coordinate {m}
    618.180009212785,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    640.578525285322,        !- Vertex 4 X-coordinate {m}
    618.180009212785,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face2_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    637.45746757212,         !- Vertex 1 X-coordinate {m}
    620.211044497158,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    637.45746757212,         !- Vertex 2 X-coordinate {m}
    620.211044497158,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    636.461991318384,        !- Vertex 3 X-coordinate {m}
    619.958249268321,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    636.461991318384,        !- Vertex 4 X-coordinate {m}
    619.958249268321,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face2_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    631.567075538182,        !- Vertex 1 X-coordinate {m}
    618.715214740725,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    631.567075538182,        !- Vertex 2 X-coordinate {m}
    618.715214740725,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    630.571599284447,        !- Vertex 3 X-coordinate {m}
    618.462419511888,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    630.571599284447,        !- Vertex 4 X-coordinate {m}
    618.462419511888,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face2_Glz2,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    625.676683504244,        !- Vertex 1 X-coordinate {m}
    617.219384984292,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    625.676683504244,        !- Vertex 2 X-coordinate {m}
    617.219384984292,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    624.681207250509,        !- Vertex 3 X-coordinate {m}
    616.966589755455,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    624.681207250509,        !- Vertex 4 X-coordinate {m}
    616.966589755455,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face2_Glz3,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    619.786291470307,        !- Vertex 1 X-coordinate {m}
    615.723555227859,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    619.786291470307,        !- Vertex 2 X-coordinate {m}
    615.723555227859,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    618.790815216571,        !- Vertex 3 X-coordinate {m}
    615.470759999022,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    618.790815216571,        !- Vertex 4 X-coordinate {m}
    615.470759999022,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face2_Glz4,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    613.895899436369,        !- Vertex 1 X-coordinate {m}
    614.227725471426,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    613.895899436369,        !- Vertex 2 X-coordinate {m}
    614.227725471426,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    612.900423182634,        !- Vertex 3 X-coordinate {m}
    613.974930242589,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    612.900423182634,        !- Vertex 4 X-coordinate {m}
    613.974930242589,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face2_Glz5,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    608.005507402431,        !- Vertex 1 X-coordinate {m}
    612.731895714993,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    608.005507402431,        !- Vertex 2 X-coordinate {m}
    612.731895714993,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    607.010031148696,        !- Vertex 3 X-coordinate {m}
    612.479100486156,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    607.010031148696,        !- Vertex 4 X-coordinate {m}
    612.479100486156,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face2_Glz6,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    602.115115368494,        !- Vertex 1 X-coordinate {m}
    611.23606595856,         !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    602.115115368494,        !- Vertex 2 X-coordinate {m}
    611.23606595856,         !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    601.119639114758,        !- Vertex 3 X-coordinate {m}
    610.983270729723,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    601.119639114758,        !- Vertex 4 X-coordinate {m}
    610.983270729723,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face2_Glz7,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    596.224723334556,        !- Vertex 1 X-coordinate {m}
    609.740236202127,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    596.224723334556,        !- Vertex 2 X-coordinate {m}
    609.740236202127,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    595.22924708082,         !- Vertex 3 X-coordinate {m}
    609.48744097329,         !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    595.22924708082,         !- Vertex 4 X-coordinate {m}
    609.48744097329,         !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face2_Glz8,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    590.334331300618,        !- Vertex 1 X-coordinate {m}
    608.244406445694,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    590.334331300618,        !- Vertex 2 X-coordinate {m}
    608.244406445694,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    589.338855046883,        !- Vertex 3 X-coordinate {m}
    607.991611216857,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    589.338855046883,        !- Vertex 4 X-coordinate {m}
    607.991611216857,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face3_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    587.564996979883,        !- Vertex 1 X-coordinate {m}
    604.717541404888,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    587.564996979883,        !- Vertex 2 X-coordinate {m}
    604.717541404888,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    587.63889400689,         !- Vertex 3 X-coordinate {m}
    604.426544078928,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    587.63889400689,         !- Vertex 4 X-coordinate {m}
    604.426544078928,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face3_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    588.986093653092,        !- Vertex 1 X-coordinate {m}
    599.121438982586,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    588.986093653092,        !- Vertex 2 X-coordinate {m}
    599.121438982586,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    589.059990680099,        !- Vertex 3 X-coordinate {m}
    598.830441656627,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    589.059990680099,        !- Vertex 4 X-coordinate {m}
    598.830441656627,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face4_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    591.759885362874,        !- Vertex 1 X-coordinate {m}
    596.692454544669,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    591.759885362874,        !- Vertex 2 X-coordinate {m}
    596.692454544669,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    593.597687677463,        !- Vertex 3 X-coordinate {m}
    597.159153428676,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    593.597687677463,        !- Vertex 4 X-coordinate {m}
    597.159153428676,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face4_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    597.650277396812,        !- Vertex 1 X-coordinate {m}
    598.188284301101,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    597.650277396812,        !- Vertex 2 X-coordinate {m}
    598.188284301101,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    599.4880797114,          !- Vertex 3 X-coordinate {m}
    598.654983185109,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    599.4880797114,          !- Vertex 4 X-coordinate {m}
    598.654983185109,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face4_Glz2,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    603.54066943075,         !- Vertex 1 X-coordinate {m}
    599.684114057534,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    603.54066943075,         !- Vertex 2 X-coordinate {m}
    599.684114057534,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    605.378471745338,        !- Vertex 3 X-coordinate {m}
    600.150812941542,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    605.378471745338,        !- Vertex 4 X-coordinate {m}
    600.150812941542,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face4_Glz3,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    609.431061464687,        !- Vertex 1 X-coordinate {m}
    601.179943813967,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    609.431061464687,        !- Vertex 2 X-coordinate {m}
    601.179943813967,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    611.268863779276,        !- Vertex 3 X-coordinate {m}
    601.646642697975,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    611.268863779276,        !- Vertex 4 X-coordinate {m}
    601.646642697975,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face4_Glz4,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    615.321453498625,        !- Vertex 1 X-coordinate {m}
    602.6757735704,          !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    615.321453498625,        !- Vertex 2 X-coordinate {m}
    602.6757735704,          !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    617.159255813213,        !- Vertex 3 X-coordinate {m}
    603.142472454408,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    617.159255813213,        !- Vertex 4 X-coordinate {m}
    603.142472454408,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face4_Glz5,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    621.211845532563,        !- Vertex 1 X-coordinate {m}
    604.171603326833,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    621.211845532563,        !- Vertex 2 X-coordinate {m}
    604.171603326833,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    623.049647847151,        !- Vertex 3 X-coordinate {m}
    604.63830221084,         !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    623.049647847151,        !- Vertex 4 X-coordinate {m}
    604.63830221084,         !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face4_Glz6,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    627.1022375665,          !- Vertex 1 X-coordinate {m}
    605.667433083266,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    627.1022375665,          !- Vertex 2 X-coordinate {m}
    605.667433083266,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    628.940039881089,        !- Vertex 3 X-coordinate {m}
    606.134131967273,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    628.940039881089,        !- Vertex 4 X-coordinate {m}
    606.134131967273,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face4_Glz7,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    632.992629600438,        !- Vertex 1 X-coordinate {m}
    607.163262839699,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    632.992629600438,        !- Vertex 2 X-coordinate {m}
    607.163262839699,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    634.830431915027,        !- Vertex 3 X-coordinate {m}
    607.629961723707,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    634.830431915027,        !- Vertex 4 X-coordinate {m}
    607.629961723707,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor2_Room1..Face4_Glz8,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor2_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    638.883021634376,        !- Vertex 1 X-coordinate {m}
    608.659092596132,        !- Vertex 1 Y-coordinate {m}
    5.1739999968778,         !- Vertex 1 Z-coordinate {m}
    638.883021634376,        !- Vertex 2 X-coordinate {m}
    608.659092596132,        !- Vertex 2 Y-coordinate {m}
    3.1739999968778,         !- Vertex 2 Z-coordinate {m}
    640.720823948964,        !- Vertex 3 X-coordinate {m}
    609.125791480139,        !- Vertex 3 Y-coordinate {m}
    3.1739999968778,         !- Vertex 3 Z-coordinate {m}
    640.720823948964,        !- Vertex 4 X-coordinate {m}
    609.125791480139,        !- Vertex 4 Y-coordinate {m}
    5.1739999968778;         !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face1_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    642.084888587703,        !- Vertex 1 X-coordinate {m}
    612.248137381515,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    642.084888587703,        !- Vertex 2 X-coordinate {m}
    612.248137381515,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    641.988252356366,        !- Vertex 3 X-coordinate {m}
    612.628678873491,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    641.988252356366,        !- Vertex 4 X-coordinate {m}
    612.628678873491,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face1_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    640.663791914494,        !- Vertex 1 X-coordinate {m}
    617.844239803817,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    640.663791914494,        !- Vertex 2 X-coordinate {m}
    617.844239803817,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    640.567155683157,        !- Vertex 3 X-coordinate {m}
    618.224781295793,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    640.567155683157,        !- Vertex 4 X-coordinate {m}
    618.224781295793,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face1_Glz2,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    641.610241470072,        !- Vertex 1 X-coordinate {m}
    614.117238854194,        !- Vertex 1 Y-coordinate {m}
    11.612608833522,         !- Vertex 1 Z-coordinate {m}
    641.041802800788,        !- Vertex 2 X-coordinate {m}
    616.355679823114,        !- Vertex 2 Y-coordinate {m}
    11.6126088341797,        !- Vertex 2 Z-coordinate {m}
    641.32602213543,         !- Vertex 3 X-coordinate {m}
    615.236459338654,        !- Vertex 3 Y-coordinate {m}
    11.9220217205735;        !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face2_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    637.610628930223,        !- Vertex 1 X-coordinate {m}
    620.249938906166,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    637.610628930223,        !- Vertex 2 X-coordinate {m}
    620.249938906166,        !- Vertex 2 Y-coordinate {m}
    8.59999999687779,        !- Vertex 2 Z-coordinate {m}
    636.308829960282,        !- Vertex 3 X-coordinate {m}
    619.919354859313,        !- Vertex 3 Y-coordinate {m}
    8.59999999687779,        !- Vertex 3 Z-coordinate {m}
    636.308829960282,        !- Vertex 4 X-coordinate {m}
    619.919354859313,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face2_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    631.720236896285,        !- Vertex 1 X-coordinate {m}
    618.754109149733,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    631.720236896285,        !- Vertex 2 X-coordinate {m}
    618.754109149733,        !- Vertex 2 Y-coordinate {m}
    8.59999999687779,        !- Vertex 2 Z-coordinate {m}
    630.418437926344,        !- Vertex 3 X-coordinate {m}
    618.42352510288,         !- Vertex 3 Y-coordinate {m}
    8.59999999687779,        !- Vertex 3 Z-coordinate {m}
    630.418437926344,        !- Vertex 4 X-coordinate {m}
    618.42352510288,         !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face2_Glz2,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    625.829844862347,        !- Vertex 1 X-coordinate {m}
    617.2582793933,          !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    625.829844862347,        !- Vertex 2 X-coordinate {m}
    617.2582793933,          !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    624.528045892406,        !- Vertex 3 X-coordinate {m}
    616.927695346447,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    624.528045892406,        !- Vertex 4 X-coordinate {m}
    616.927695346447,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face2_Glz3,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    619.93945282841,         !- Vertex 1 X-coordinate {m}
    615.762449636867,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    619.93945282841,         !- Vertex 2 X-coordinate {m}
    615.762449636867,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    618.637653858468,        !- Vertex 3 X-coordinate {m}
    615.431865590014,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    618.637653858468,        !- Vertex 4 X-coordinate {m}
    615.431865590014,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face2_Glz4,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    614.049060794472,        !- Vertex 1 X-coordinate {m}
    614.266619880434,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    614.049060794472,        !- Vertex 2 X-coordinate {m}
    614.266619880434,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    612.747261824531,        !- Vertex 3 X-coordinate {m}
    613.936035833581,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    612.747261824531,        !- Vertex 4 X-coordinate {m}
    613.936035833581,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face2_Glz5,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    608.158668760534,        !- Vertex 1 X-coordinate {m}
    612.770790124001,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    608.158668760534,        !- Vertex 2 X-coordinate {m}
    612.770790124001,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    606.856869790593,        !- Vertex 3 X-coordinate {m}
    612.440206077148,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    606.856869790593,        !- Vertex 4 X-coordinate {m}
    612.440206077148,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face2_Glz6,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    602.268276726597,        !- Vertex 1 X-coordinate {m}
    611.274960367568,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    602.268276726597,        !- Vertex 2 X-coordinate {m}
    611.274960367568,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    600.966477756655,        !- Vertex 3 X-coordinate {m}
    610.944376320715,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    600.966477756655,        !- Vertex 4 X-coordinate {m}
    610.944376320715,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face2_Glz7,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    596.377884692659,        !- Vertex 1 X-coordinate {m}
    609.779130611135,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    596.377884692659,        !- Vertex 2 X-coordinate {m}
    609.779130611135,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    595.076085722717,        !- Vertex 3 X-coordinate {m}
    609.448546564282,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    595.076085722717,        !- Vertex 4 X-coordinate {m}
    609.448546564282,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face2_Glz8,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    590.487492658721,        !- Vertex 1 X-coordinate {m}
    608.283300854702,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    590.487492658721,        !- Vertex 2 X-coordinate {m}
    608.283300854702,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    589.18569368878,         !- Vertex 3 X-coordinate {m}
    607.952716807849,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    589.18569368878,         !- Vertex 4 X-coordinate {m}
    607.952716807849,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face3_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    588.974724879706,        !- Vertex 1 X-coordinate {m}
    599.166207801965,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    588.974724879706,        !- Vertex 2 X-coordinate {m}
    599.166207801965,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    589.071359453484,        !- Vertex 3 X-coordinate {m}
    598.785672837248,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    589.071359453484,        !- Vertex 4 X-coordinate {m}
    598.785672837248,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face3_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    587.553628206497,        !- Vertex 1 X-coordinate {m}
    604.762310224266,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    587.553628206497,        !- Vertex 2 X-coordinate {m}
    604.762310224266,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    587.650262780275,        !- Vertex 3 X-coordinate {m}
    604.38177525955,         !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    587.650262780275,        !- Vertex 4 X-coordinate {m}
    604.38177525955,         !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face3_Glz2,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    588.028274495349,        !- Vertex 1 X-coordinate {m}
    602.893212015218,        !- Vertex 1 Y-coordinate {m}
    11.6125505144812,        !- Vertex 1 Z-coordinate {m}
    588.596713164632,        !- Vertex 2 X-coordinate {m}
    600.654771046297,        !- Vertex 2 Y-coordinate {m}
    11.6125505138235,        !- Vertex 2 Z-coordinate {m}
    588.312493829991,        !- Vertex 3 X-coordinate {m}
    601.773991530757,        !- Vertex 3 Y-coordinate {m}
    11.9219634008749;        !- Vertex 3 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face4_Glz0,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    591.477146545245,        !- Vertex 1 X-coordinate {m}
    596.62065471636,         !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    591.477146545245,        !- Vertex 2 X-coordinate {m}
    596.62065471636,         !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    593.880426495092,        !- Vertex 3 X-coordinate {m}
    597.230953256984,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    593.880426495092,        !- Vertex 4 X-coordinate {m}
    597.230953256984,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face4_Glz1,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    597.367538579183,        !- Vertex 1 X-coordinate {m}
    598.116484472793,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    597.367538579183,        !- Vertex 2 X-coordinate {m}
    598.116484472793,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    599.770818529029,        !- Vertex 3 X-coordinate {m}
    598.726783013417,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    599.770818529029,        !- Vertex 4 X-coordinate {m}
    598.726783013417,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face4_Glz2,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    603.25793061312,         !- Vertex 1 X-coordinate {m}
    599.612314229226,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    603.25793061312,         !- Vertex 2 X-coordinate {m}
    599.612314229226,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    605.661210562967,        !- Vertex 3 X-coordinate {m}
    600.22261276985,         !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    605.661210562967,        !- Vertex 4 X-coordinate {m}
    600.22261276985,         !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face4_Glz3,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    609.148322647058,        !- Vertex 1 X-coordinate {m}
    601.108143985659,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    609.148322647058,        !- Vertex 2 X-coordinate {m}
    601.108143985659,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    611.551602596905,        !- Vertex 3 X-coordinate {m}
    601.718442526283,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    611.551602596905,        !- Vertex 4 X-coordinate {m}
    601.718442526283,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face4_Glz4,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    615.038714680996,        !- Vertex 1 X-coordinate {m}
    602.603973742092,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    615.038714680996,        !- Vertex 2 X-coordinate {m}
    602.603973742092,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    617.441994630842,        !- Vertex 3 X-coordinate {m}
    603.214272282716,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    617.441994630842,        !- Vertex 4 X-coordinate {m}
    603.214272282716,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face4_Glz5,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    620.929106714934,        !- Vertex 1 X-coordinate {m}
    604.099803498525,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    620.929106714934,        !- Vertex 2 X-coordinate {m}
    604.099803498525,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    623.33238666478,         !- Vertex 3 X-coordinate {m}
    604.710102039149,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    623.33238666478,         !- Vertex 4 X-coordinate {m}
    604.710102039149,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face4_Glz6,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    626.819498748871,        !- Vertex 1 X-coordinate {m}
    605.595633254958,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    626.819498748871,        !- Vertex 2 X-coordinate {m}
    605.595633254958,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    629.222778698718,        !- Vertex 3 X-coordinate {m}
    606.205931795582,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    629.222778698718,        !- Vertex 4 X-coordinate {m}
    606.205931795582,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face4_Glz7,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    632.709890782809,        !- Vertex 1 X-coordinate {m}
    607.091463011391,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    632.709890782809,        !- Vertex 2 X-coordinate {m}
    607.091463011391,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    635.113170732656,        !- Vertex 3 X-coordinate {m}
    607.701761552015,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    635.113170732656,        !- Vertex 4 X-coordinate {m}
    607.701761552015,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Jttestensgatan_3_19_Floor4_Room1..Face4_Glz8,  !- Name
    Window,                  !- Surface Type
    RISN-TG013-2012_200_U2.30_SHGC0.4959,  !- Construction Name
    Jttestensgatan_3_19_Floor4_Room1..Face4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    638.600282816747,        !- Vertex 1 X-coordinate {m}
    608.587292767824,        !- Vertex 1 Y-coordinate {m}
    10.5999999968778,        !- Vertex 1 Z-coordinate {m}
    638.600282816747,        !- Vertex 2 X-coordinate {m}
    608.587292767824,        !- Vertex 2 Y-coordinate {m}
    8.5999999968778,         !- Vertex 2 Z-coordinate {m}
    641.003562766593,        !- Vertex 3 X-coordinate {m}
    609.197591308448,        !- Vertex 3 Y-coordinate {m}
    8.5999999968778,         !- Vertex 3 Z-coordinate {m}
    641.003562766593,        !- Vertex 4 X-coordinate {m}
    609.197591308448,        !- Vertex 4 Y-coordinate {m}
    10.5999999968778;        !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    residential: Laundry rooms & corridors_People,  !- Name
    ResidentialScheduleNoGas,!- Zone or ZoneList or Space or SpaceList Name
    residential: Laundry rooms & corridors_People_Occ Schedule,  !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0344316114657223,      !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    residential: Laundry rooms & corridors_People_Act Schedule;  !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    residential: Laundry rooms & corridors_Lighting,  !- Name
    ResidentialScheduleNoGas,!- Zone or ZoneList or Space or SpaceList Name
    residential: Laundry rooms & corridors_Lighting Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.47667232,              !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.084,                   !- Fraction Radiant
    0.024,                   !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    ResidentialEquipment,    !- Name
    ResidentialScheduleNoGas,!- Zone or ZoneList or Space or SpaceList Name
    residential: Laundry rooms & corridors_Gas Equipment Schedule,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    23.78545873,             !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0.5,                     !- Fraction Lost
    Electric Equipment;      !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Infiltration_3e8d8373,   !- Name
    ResidentialScheduleNoGas,!- Zone or ZoneList or Space or SpaceList Name
    Always On,               !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.00045,                 !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    residential: Laundry rooms & corridors_Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.01432831092,           !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR:SPACELIST ===========

DesignSpecification:OutdoorAir:SpaceList,
    Flr1_Jttestensgatan_3_19_Floor2_Room1 DSOA Space List,  !- Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space 1 Name
    residential: Laundry rooms & corridors_Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Jttestensgatan_3_19_Floor1_Room1 DSOA Space List,  !- Name
    Jttestensgatan_3_19_Floor1_Room1_Space,  !- Space 1 Name
    residential: Laundry rooms & corridors_Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Jttestensgatan_3_19_Floor2_Room1 DSOA Space List,  !- Name
    Jttestensgatan_3_19_Floor2_Room1_Space,  !- Space 1 Name
    residential: Laundry rooms & corridors_Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name

DesignSpecification:OutdoorAir:SpaceList,
    Jttestensgatan_3_19_Floor4_Room1 DSOA Space List,  !- Name
    Jttestensgatan_3_19_Floor4_Room1_Space,  !- Space 1 Name
    residential: Laundry rooms & corridors_Ventilation;  !- Space 1 Design Specification Outdoor Air Object Name


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Flr1_Jttestensgatan_3_19_Floor2_Room1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flr1_Jttestensgatan_3_19_Floor2_Room1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    Jttestensgatan_3_19_Floor1_Room1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Jttestensgatan_3_19_Floor1_Room1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    Jttestensgatan_3_19_Floor2_Room1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Jttestensgatan_3_19_Floor2_Room1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    Jttestensgatan_3_19_Floor4_Room1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Jttestensgatan_3_19_Floor4_Room1 DSOA Space List,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    SHW Loop default_district_shw,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Flr1_Jttestensgatan_3_19_Floor2_Room1 Thermostat,  !- Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1,  !- Zone or ZoneList Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ProgramType_a16db5c6_4a3befe6_Setpoint 2,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    Jttestensgatan_3_19_Floor1_Room1 Thermostat,  !- Name
    Jttestensgatan_3_19_Floor1_Room1,  !- Zone or ZoneList Name
    Jttestensgatan_3_19_Floor1_Room1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ProgramType_a16db5c6_4a3befe6_Setpoint,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    Jttestensgatan_3_19_Floor2_Room1 Thermostat,  !- Name
    Jttestensgatan_3_19_Floor2_Room1,  !- Zone or ZoneList Name
    Jttestensgatan_3_19_Floor2_Room1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ProgramType_a16db5c6_4a3befe6_Setpoint 1,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}

ZoneControl:Thermostat,
    Jttestensgatan_3_19_Floor4_Room1 Thermostat,  !- Name
    Jttestensgatan_3_19_Floor4_Room1,  !- Zone or ZoneList Name
    Jttestensgatan_3_19_Floor4_Room1 Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    ProgramType_a16db5c6_4a3befe6_Setpoint 3,  !- Control 1 Name
    ,                        !- Control 2 Object Type
    ,                        !- Control 2 Name
    ,                        !- Control 3 Object Type
    ,                        !- Control 3 Name
    ,                        !- Control 4 Object Type
    ,                        !- Control 4 Name
    0;                       !- Temperature Difference Between Cutout And Setpoint {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    ProgramType_a16db5c6_4a3befe6_Setpoint 2,  !- Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp,  !- Heating Setpoint Temperature Schedule Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ProgramType_a16db5c6_4a3befe6_Setpoint,  !- Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp,  !- Heating Setpoint Temperature Schedule Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ProgramType_a16db5c6_4a3befe6_Setpoint 1,  !- Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp,  !- Heating Setpoint Temperature Schedule Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    ProgramType_a16db5c6_4a3befe6_Setpoint 3,  !- Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_HtgSetp,  !- Heating Setpoint Temperature Schedule Name
    ProgramType_a16db5c6_4a3befe6_Setpoint_ClgSetp;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    Flr1_Jttestensgatan_3_19_Floor2_Room1 Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    Node 10,                 !- Zone Supply Air Node Name
    Node 9,                  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    0,                       !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    residential: Laundry rooms & corridors_Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    0,                       !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Jttestensgatan_3_19_Floor1_Room1 Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    Node 6,                  !- Zone Supply Air Node Name
    Node 5,                  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    0,                       !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    residential: Laundry rooms & corridors_Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    0,                       !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Jttestensgatan_3_19_Floor2_Room1 Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    Node 8,                  !- Zone Supply Air Node Name
    Node 7,                  !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    0,                       !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    residential: Laundry rooms & corridors_Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    0,                       !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                       !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    Jttestensgatan_3_19_Floor4_Room1 Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    Node 12,                 !- Zone Supply Air Node Name
    Node 11,                 !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    0,                       !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    ,                        !- Humidification Control Type
    residential: Laundry rooms & corridors_Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    DifferentialDryBulb,     !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    0,                       !- Sensible Heat Recovery Effectiveness {dimensionless}
    0;                       !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Flr1_Jttestensgatan_3_19_Floor2_Room1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Flr1_Jttestensgatan_3_19_Floor2_Room1 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Jttestensgatan_3_19_Floor1_Room1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Jttestensgatan_3_19_Floor1_Room1 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Jttestensgatan_3_19_Floor2_Room1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Jttestensgatan_3_19_Floor2_Room1 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Jttestensgatan_3_19_Floor4_Room1 Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Jttestensgatan_3_19_Floor4_Room1 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Flr1_Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1 Equipment List,  !- Zone Conditioning Equipment List Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 3;                  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Jttestensgatan_3_19_Floor1_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor1_Room1 Equipment List,  !- Zone Conditioning Equipment List Name
    Jttestensgatan_3_19_Floor1_Room1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Jttestensgatan_3_19_Floor1_Room1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 1;                  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor2_Room1 Equipment List,  !- Zone Conditioning Equipment List Name
    Jttestensgatan_3_19_Floor2_Room1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Jttestensgatan_3_19_Floor2_Room1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 2;                  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Jttestensgatan_3_19_Floor4_Room1,  !- Zone Name
    Jttestensgatan_3_19_Floor4_Room1 Equipment List,  !- Zone Conditioning Equipment List Name
    Jttestensgatan_3_19_Floor4_Room1 Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    Jttestensgatan_3_19_Floor4_Room1 Exhaust Node List,  !- Zone Air Exhaust Node or NodeList Name
    Node 4;                  !- Zone Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    SHW Loop default_district_shw Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SHW Pump1,               !- Component 1 Name
    Node 13,                 !- Component 1 Inlet Node Name
    Node 19;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    Ideal Service Hot Water Heater,  !- Component 1 Name
    Node 15,                 !- Component 1 Inlet Node Name
    Node 20;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHW Loop default_district_shw Supply Outlet Pipe,  !- Component 1 Name
    SHW Loop default_district_shw Supply Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 14;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHW Loop default_district_shw Demand Inlet Pipe,  !- Component 1 Name
    Node 16,                 !- Component 1 Inlet Node Name
    SHW Loop default_district_shw Demand Inlet Pipe Node;  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 18,                 !- Component 1 Inlet Node Name
    Node 21;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 2, !- Component 1 Name
    Node 22,                 !- Component 1 Inlet Node Name
    Node 23;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 3, !- Component 1 Name
    Node 24,                 !- Component 1 Inlet Node Name
    Node 25;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 4, !- Component 1 Name
    Node 26,                 !- Component 1 Inlet Node Name
    Node 27;                 !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHW Loop default_district_shw Demand Bypass Pipe,  !- Component 1 Name
    SHW Loop default_district_shw Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SHW Loop default_district_shw Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    SHW Loop default_district_shw Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHW Loop default_district_shw Demand Outlet Pipe,  !- Component 1 Name
    SHW Loop default_district_shw Demand Outlet Pipe Node,  !- Component 1 Inlet Node Name
    Node 17;                 !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    SHW Loop default_district_shw Supply Branches,  !- Name
    SHW Loop default_district_shw Supply Inlet Branch,  !- Branch 1 Name
    SHW Loop default_district_shw Supply Branch 1,  !- Branch 2 Name
    SHW Loop default_district_shw Supply Outlet Branch;  !- Branch 3 Name

BranchList,
    SHW Loop default_district_shw Demand Branches,  !- Name
    SHW Loop default_district_shw Demand Inlet Branch,  !- Branch 1 Name
    SHW Loop default_district_shw Demand Branch 1,  !- Branch 2 Name
    SHW Loop default_district_shw Demand Branch 2,  !- Branch 3 Name
    SHW Loop default_district_shw Demand Branch 3,  !- Branch 4 Name
    SHW Loop default_district_shw Demand Branch 4,  !- Branch 5 Name
    SHW Loop default_district_shw Demand Bypass Branch,  !- Branch 6 Name
    SHW Loop default_district_shw Demand Outlet Branch;  !- Branch 7 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    SHW Loop default_district_shw Supply Splitter,  !- Name
    SHW Loop default_district_shw Supply Inlet Branch,  !- Inlet Branch Name
    SHW Loop default_district_shw Supply Branch 1;  !- Outlet Branch 1 Name

Connector:Splitter,
    SHW Loop default_district_shw Demand Splitter,  !- Name
    SHW Loop default_district_shw Demand Inlet Branch,  !- Inlet Branch Name
    SHW Loop default_district_shw Demand Branch 1,  !- Outlet Branch 1 Name
    SHW Loop default_district_shw Demand Branch 2,  !- Outlet Branch 2 Name
    SHW Loop default_district_shw Demand Branch 3,  !- Outlet Branch 3 Name
    SHW Loop default_district_shw Demand Branch 4,  !- Outlet Branch 4 Name
    SHW Loop default_district_shw Demand Bypass Branch;  !- Outlet Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    SHW Loop default_district_shw Supply Mixer,  !- Name
    SHW Loop default_district_shw Supply Outlet Branch,  !- Outlet Branch Name
    SHW Loop default_district_shw Supply Branch 1;  !- Inlet Branch 1 Name

Connector:Mixer,
    SHW Loop default_district_shw Demand Mixer,  !- Name
    SHW Loop default_district_shw Demand Outlet Branch,  !- Outlet Branch Name
    SHW Loop default_district_shw Demand Branch 1,  !- Inlet Branch 1 Name
    SHW Loop default_district_shw Demand Branch 2,  !- Inlet Branch 2 Name
    SHW Loop default_district_shw Demand Branch 3,  !- Inlet Branch 3 Name
    SHW Loop default_district_shw Demand Branch 4,  !- Inlet Branch 4 Name
    SHW Loop default_district_shw Demand Bypass Branch;  !- Inlet Branch 5 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    SHW Loop default_district_shw Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHW Loop default_district_shw Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHW Loop default_district_shw Supply Mixer;  !- Connector 2 Name

ConnectorList,
    SHW Loop default_district_shw Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHW Loop default_district_shw Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHW Loop default_district_shw Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Flr1_Jttestensgatan_3_19_Floor2_Room1 Inlet Node List,  !- Name
    Node 10;                 !- Node 1 Name

NodeList,
    Flr1_Jttestensgatan_3_19_Floor2_Room1 Exhaust Node List,  !- Name
    Node 9;                  !- Node 1 Name

NodeList,
    Jttestensgatan_3_19_Floor1_Room1 Inlet Node List,  !- Name
    Node 6;                  !- Node 1 Name

NodeList,
    Jttestensgatan_3_19_Floor1_Room1 Exhaust Node List,  !- Name
    Node 5;                  !- Node 1 Name

NodeList,
    Jttestensgatan_3_19_Floor2_Room1 Inlet Node List,  !- Name
    Node 8;                  !- Node 1 Name

NodeList,
    Jttestensgatan_3_19_Floor2_Room1 Exhaust Node List,  !- Name
    Node 7;                  !- Node 1 Name

NodeList,
    Jttestensgatan_3_19_Floor4_Room1 Inlet Node List,  !- Name
    Node 12;                 !- Node 1 Name

NodeList,
    Jttestensgatan_3_19_Floor4_Room1 Exhaust Node List,  !- Name
    Node 11;                 !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    SHW Loop default_district_shw Supply Outlet Pipe,  !- Name
    SHW Loop default_district_shw Supply Outlet Pipe Node,  !- Inlet Node Name
    Node 14;                 !- Outlet Node Name

Pipe:Adiabatic,
    SHW Loop default_district_shw Demand Inlet Pipe,  !- Name
    Node 16,                 !- Inlet Node Name
    SHW Loop default_district_shw Demand Inlet Pipe Node;  !- Outlet Node Name

Pipe:Adiabatic,
    SHW Loop default_district_shw Demand Bypass Pipe,  !- Name
    SHW Loop default_district_shw Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHW Loop default_district_shw Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    SHW Loop default_district_shw Demand Outlet Pipe,  !- Name
    SHW Loop default_district_shw Demand Outlet Pipe Node,  !- Inlet Node Name
    Node 17;                 !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
    SHW Pump1,               !- Name
    Node 13,                 !- Inlet Node Name
    Node 19,                 !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    29891,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    Water Systems;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    Ideal Service Hot Water Heater,  !- Name
    0,                       !- Tank Volume {m3}
    Schedule Ruleset 2,      !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.22,                   !- Maximum Temperature Limit {C}
    Modulate,                !- Heater Control Type
    1000000,                 !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    DistrictHeatingWater,    !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    DistrictHeatingWater,    !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    DistrictHeatingWater,    !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                !- Ambient Temperature Indicator
    22C Ambient Condition,   !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    0,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 15,                 !- Use Side Inlet Node Name
    Node 20,                 !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,
    Ideal Service Hot Water Heater,  !- WaterHeater Name
    PeakDraw,                !- Design Mode
    0.538503,                !- Time Storage Can Meet Peak Draw {hr}
    0,                       !- Time for Tank Recovery {hr}
    1;                       !- Nominal Tank Volume for Autosizing Plant Connections {m3}


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    SHW Loop default_district_shw,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHW Loop default_district_shw Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 14,                 !- Loop Temperature Setpoint Node Name
    60,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 13,                 !- Plant Side Inlet Node Name
    Node 14,                 !- Plant Side Outlet Node Name
    SHW Loop default_district_shw Supply Branches,  !- Plant Side Branch List Name
    SHW Loop default_district_shw Supply Connector List,  !- Plant Side Connector List Name
    Node 16,                 !- Demand Side Inlet Node Name
    Node 17,                 !- Demand Side Outlet Node Name
    SHW Loop default_district_shw Demand Branches,  !- Demand Side Branch List Name
    SHW Loop default_district_shw Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None;                    !- Common Pipe Simulation


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    SHW Loop default_district_shw Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    Ideal Service Hot Water Heater;  !- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    SHW Loop default_district_shw Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    SHW Loop default_district_shw Heating Equipment List;  !- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    SHW Loop default_district_shw Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHW Loop default_district_shw Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    60C Hot Water,           !- Schedule Name
    Node 14;                 !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,
    residential: Laundry rooms & corridors_Service Hot Water..Jttestensgatan_3_19_Floor1_Room1,  !- Name
    General,                 !- End-Use Subcategory
    3.50889558199993e-05,    !- Peak Flow Rate {m3/s}
    residential: Laundry rooms & corridors_Service Hot Water Schedule,  !- Flow Rate Fraction Schedule Name
    45.0C Hot Water,         !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Jttestensgatan_3_19_Floor1_Room1,  !- Zone Name
    0.2 Hot Water Sensible Fraction,  !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    residential: Laundry rooms & corridors_Service Hot Water..Jttestensgatan_3_19_Floor2_Room1,  !- Name
    General,                 !- End-Use Subcategory
    3.50889558199794e-05,    !- Peak Flow Rate {m3/s}
    residential: Laundry rooms & corridors_Service Hot Water Schedule,  !- Flow Rate Fraction Schedule Name
    45.0C Hot Water,         !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    0.2 Hot Water Sensible Fraction,  !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    residential: Laundry rooms & corridors_Service Hot Water..Flr1_Jttestensgatan_3_19_Floor2_Room1,  !- Name
    General,                 !- End-Use Subcategory
    3.50889558199794e-05,    !- Peak Flow Rate {m3/s}
    residential: Laundry rooms & corridors_Service Hot Water Schedule,  !- Flow Rate Fraction Schedule Name
    45.0C Hot Water,         !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Flr1_Jttestensgatan_3_19_Floor2_Room1,  !- Zone Name
    0.2 Hot Water Sensible Fraction,  !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
    residential: Laundry rooms & corridors_Service Hot Water..Jttestensgatan_3_19_Floor4_Room1,  !- Name
    General,                 !- End-Use Subcategory
    3.50889558199794e-05,    !- Peak Flow Rate {m3/s}
    residential: Laundry rooms & corridors_Service Hot Water Schedule,  !- Flow Rate Fraction Schedule Name
    45.0C Hot Water,         !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Jttestensgatan_3_19_Floor4_Room1,  !- Zone Name
    0.2 Hot Water Sensible Fraction,  !- Sensible Fraction Schedule Name
    0.05 Hot Water Latent Fraction;  !- Latent Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 18,                 !- Inlet Node Name
    Node 21,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    45.0C Hot Water,         !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    residential: Laundry rooms & corridors_Service Hot Water..Jttestensgatan_3_19_Floor1_Room1;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 2, !- Name
    Node 22,                 !- Inlet Node Name
    Node 23,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    45.0C Hot Water,         !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    residential: Laundry rooms & corridors_Service Hot Water..Jttestensgatan_3_19_Floor2_Room1;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 3, !- Name
    Node 24,                 !- Inlet Node Name
    Node 25,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    45.0C Hot Water,         !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    residential: Laundry rooms & corridors_Service Hot Water..Flr1_Jttestensgatan_3_19_Floor2_Room1;  !- Water Use Equipment 1 Name

WaterUse:Connections,
    Water Use Connections 4, !- Name
    Node 26,                 !- Inlet Node Name
    Node 27,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    45.0C Hot Water,         !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    None,                    !- Drain Water Heat Exchanger Type
    Plant,                   !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    residential: Laundry rooms & corridors_Service Hot Water..Jttestensgatan_3_19_Floor4_Room1;  !- Water Use Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:PARAMETERS ===========

LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:NONRECURRINGCOST ===========

LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs


!-   ===========  ALL OBJECTS IN CLASS: LIFECYCLECOST:USEPRICEESCALATION ===========

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- N11
    0.9553,                  !- N12
    0.9564,                  !- N13
    0.9575,                  !- N14
    0.9596,                  !- N15
    0.9618,                  !- N16
    0.9614,                  !- N17
    0.9618,                  !- N18
    0.9618,                  !- N19
    0.9593,                  !- N20
    0.9589,                  !- N21
    0.9607,                  !- N22
    0.9625,                  !- N23
    0.9650,                  !- N24
    0.9708,                  !- N25
    0.9751,                  !- N26
    0.9762,                  !- N27
    0.9766,                  !- N28
    0.9766,                  !- N29
    0.9769,                  !- N30
    0.9773;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- N11
    1.2200,                  !- N12
    1.2333,                  !- N13
    1.2566,                  !- N14
    1.2709,                  !- N15
    1.2826,                  !- N16
    1.2985,                  !- N17
    1.3102,                  !- N18
    1.3250,                  !- N19
    1.3261,                  !- N20
    1.3282,                  !- N21
    1.3324,                  !- N22
    1.3356,                  !- N23
    1.3431,                  !- N24
    1.3510,                  !- N25
    1.3568,                  !- N26
    1.3606,                  !- N27
    1.3637,                  !- N28
    1.3674,                  !- N29
    1.3706,                  !- N30
    1.3743;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- N11
    1.0861,                  !- N12
    1.1278,                  !- N13
    1.1497,                  !- N14
    1.1620,                  !- N15
    1.1743,                  !- N16
    1.1852,                  !- N17
    1.1948,                  !- N18
    1.2037,                  !- N19
    1.2071,                  !- N20
    1.2119,                  !- N21
    1.2139,                  !- N22
    1.2194,                  !- N23
    1.2276,                  !- N24
    1.2365,                  !- N25
    1.2420,                  !- N26
    1.2461,                  !- N27
    1.2509,                  !- N28
    1.2550,                  !- N29
    1.2591,                  !- N30
    1.2638;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- N11
    1.0222,                  !- N12
    1.0410,                  !- N13
    1.0610,                  !- N14
    1.0787,                  !- N15
    1.0942,                  !- N16
    1.1098,                  !- N17
    1.1220,                  !- N18
    1.1308,                  !- N19
    1.1386,                  !- N20
    1.1486,                  !- N21
    1.1619,                  !- N22
    1.1763,                  !- N23
    1.1918,                  !- N24
    1.2118,                  !- N25
    1.2284,                  !- N26
    1.2439,                  !- N27
    1.2605,                  !- N28
    1.2772,                  !- N29
    1.2938,                  !- N30
    1.3115;                  !- N31

LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- N11
    1.0148,                  !- N12
    1.0178,                  !- N13
    1.0208,                  !- N14
    1.0267,                  !- N15
    1.0297,                  !- N16
    1.0356,                  !- N17
    1.0415,                  !- N18
    1.0534,                  !- N19
    1.0564,                  !- N20
    1.0593,                  !- N21
    1.0653,                  !- N22
    1.0712,                  !- N23
    1.0742,                  !- N24
    1.0801,                  !- N25
    1.0831,                  !- N26
    1.0831,                  !- N27
    1.0861,                  !- N28
    1.0890,                  !- N29
    1.0920,                  !- N30
    1.0950;                  !- N31


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    ,                        !- Key Value
    Baseboard Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    District Cooling Water Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    District Heating Water Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Evaporative Cooler Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Fan Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Heating Coil Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Heating Coil NaturalGas Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Heating Coil Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Humidifier Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Pump Electricity Energy, !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Boiler Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    VRF Heat Pump Cooling Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    VRF Heat Pump Crankcase Heater Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    VRF Heat Pump Defrost Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    VRF Heat Pump Heating Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Water Heater Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Water Heater NaturalGas Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Water Use Equipment Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone Electric Equipment Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone Gas Equipment NaturalGas Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Boiler NaturalGas Energy,!- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone Lights Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone Other Equipment Lost Heat Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone Other Equipment Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone VRF Air Terminal Cooling Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone VRF Air Terminal Heating Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Chiller Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Chiller Heater System Cooling Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Chiller Heater System Heating Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Cooling Coil Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Cooling Coil Water Heating Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    ,                        !- Key Value
    Cooling Tower Fan Electricity Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular,        !- Option Type
    JtoKWH;                  !- Unit Conversion for Tabular Data

